module residential {
	implicit_enduses NONE;
}

module climate;

module tape;

module generators;

filter sumHVAC(z,5min) = (1.0 + 1.0 z + 1.0 z^2 + 1.0 z^3 + 1.0 z^4)/(z^5);

class player {
	double value;
}

class house {
	double k;
	double T_max;
	double T_min;
	double hvac_energy_5min;
}

class battery {
	char8 charging_type;
	double k;
}

object climate {
	name tmy_file;
	tmyfile 724940TYA.tmy3;
	interpolate LINEAR;
}

object triplex_line_conductor {
	name "c1/0 AA triplex";
	resistance 0.97;
	geometric_mean_radius 0.0111;
}

object triplex_line_configuration {
	name triplex_line_config;
	conductor_1 "c1/0 AA triplex";
	conductor_2 "c1/0 AA triplex";
	conductor_N "c1/0 AA triplex";
	insulation_thickness 0.08;
	diameter 0.368;
}

object transformer_configuration {
	name house_transformer;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 2401.7771 V;
	secondary_voltage 124 V;
	power_rating 250;
	impedance 0.015+0.0675j;
}

object player {
	name player_0;
	file players_Austin/ps_3831_2016.player;
}

object player {
	name player_1;
	file players_Austin/ps_3039_2016.player;
}

object player {
	name player_2;
	file players_Austin/ps_93_2016.player;
}

object player {
	name player_3;
	file players_Austin/ps_503_2016.player;
}

object player {
	name player_4;
	file players_Austin/ps_86_2016.player;
}

object player {
	name player_5;
	file players_Austin/ps_187_2016.player;
}

object player {
	name player_6;
	file players_Austin/ps_1718_2016.player;
}

object player {
	name player_7;
	file players_Austin/ps_1551_2016.player;
}

object player {
	name player_8;
	file players_Austin/ps_2557_2016.player;
}

object player {
	name player_9;
	file players_Austin/ps_3918_2016.player;
}

object player {
	name player_10;
	file players_Austin/ps_2472_2016.player;
}

object player {
	name player_11;
	file players_Austin/ps_3527_2016.player;
}

object player {
	name player_12;
	file players_Austin/ps_2335_2016.player;
}

object player {
	name player_13;
	file players_Austin/ps_2072_2016.player;
}

object player {
	name player_14;
	file players_Austin/ps_1103_2016.player;
}

object player {
	name player_15;
	file players_Austin/ps_3500_2016.player;
}

object player {
	name player_16;
	file players_Austin/ps_59_2016.player;
}

object player {
	name player_17;
	file players_Austin/ps_77_2016.player;
}

object player {
	name player_18;
	file players_Austin/ps_499_2016.player;
}

object player {
	name player_19;
	file players_Austin/ps_2980_2016.player;
}

object player {
	name player_20;
	file players_Austin/ps_1192_2016.player;
}

object player {
	name player_21;
	file players_Austin/ps_1714_2016.player;
}

object player {
	name player_22;
	file players_Austin/ps_2953_2016.player;
}

object player {
	name player_23;
	file players_Austin/ps_3967_2016.player;
}

object player {
	name player_24;
	file players_Austin/ps_3778_2016.player;
}

object player {
	name player_25;
	file players_Austin/ps_1500_2016.player;
}

object player {
	name player_26;
	file players_Austin/ps_2158_2016.player;
}

object player {
	name player_27;
	file players_Austin/ps_2361_2016.player;
}

object player {
	name player_28;
	file players_Austin/ps_974_2016.player;
}

object player {
	name player_29;
	file players_Austin/ps_796_2016.player;
}

object player {
	name player_30;
	file players_Austin/ps_3538_2016.player;
}

object player {
	name player_31;
	file players_Austin/ps_946_2016.player;
}

object player {
	name player_32;
	file players_Austin/ps_2638_2016.player;
}

object player {
	name player_33;
	file players_Austin/ps_2945_2016.player;
}

object player {
	name player_34;
	file players_Austin/ps_2004_2016.player;
}

object player {
	name player_35;
	file players_Austin/ps_115_2016.player;
}

object player {
	name player_36;
	file players_Austin/ps_1796_2016.player;
}

object player {
	name player_37;
	file players_Austin/ps_3935_2016.player;
}

object player {
	name player_38;
	file players_Austin/ps_252_2016.player;
}

object player {
	name player_39;
	file players_Austin/ps_3736_2016.player;
}

object player {
	name player_40;
	file players_Austin/ps_2018_2016.player;
}

object player {
	name player_41;
	file players_Austin/ps_3456_2016.player;
}

object player {
	name player_42;
	file players_Austin/ps_2986_2016.player;
}

object player {
	name player_43;
	file players_Austin/ps_1086_2016.player;
}

object player {
	name player_44;
	file players_Austin/ps_2378_2016.player;
}

object player {
	name player_45;
	file players_Austin/ps_3723_2016.player;
}

object player {
	name player_46;
	file players_Austin/ps_2461_2016.player;
}

object player {
	name player_47;
	file players_Austin/ps_3273_2016.player;
}

object player {
	name player_48;
	file players_Austin/ps_1169_2016.player;
}

object player {
	name player_49;
	file players_Austin/ps_2925_2016.player;
}

object player {
	name player_50;
	file players_Austin/ps_3134_2016.player;
}

object player {
	name player_51;
	file players_Austin/ps_3506_2016.player;
}

object player {
	name player_52;
	file players_Austin/ps_483_2016.player;
}

object player {
	name player_53;
	file players_Austin/ps_1642_2016.player;
}

object player {
	name player_54;
	file players_Austin/ps_2233_2016.player;
}

object player {
	name player_55;
	file players_Austin/ps_3482_2016.player;
}

object player {
	name player_56;
	file players_Austin/ps_3829_2016.player;
}

object player {
	name player_57;
	file players_Austin/ps_890_2016.player;
}

object player {
	name player_58;
	file players_Austin/ps_3268_2016.player;
}

object player {
	name player_59;
	file players_Austin/ps_871_2016.player;
}

object player {
	name player_60;
	file players_Austin/ps_781_2016.player;
}

object player {
	name player_61;
	file players_Austin/ps_3413_2016.player;
}

object player {
	name player_62;
	file players_Austin/ps_545_2016.player;
}

object player {
	name player_63;
	file players_Austin/ps_3392_2016.player;
}

object player {
	name player_64;
	file players_Austin/ps_3044_2016.player;
}

object player {
	name player_65;
	file players_Austin/ps_1283_2016.player;
}

object player {
	name player_66;
	file players_Austin/ps_2199_2016.player;
}

object player {
	name player_67;
	file players_Austin/ps_370_2016.player;
}

object player {
	name player_68;
	file players_Austin/ps_2034_2016.player;
}

object player {
	name player_69;
	file players_Austin/ps_3849_2016.player;
}

object player {
	name player_70;
	file players_Austin/ps_379_2016.player;
}

object player {
	name player_71;
	file players_Austin/ps_1415_2016.player;
}

object player {
	name player_72;
	file players_Austin/ps_410_2016.player;
}

object player {
	name player_73;
	file players_Austin/ps_1507_2016.player;
}

object player {
	name player_74;
	file players_Austin/ps_1202_2016.player;
}

object player {
	name player_75;
	file players_Austin/ps_3893_2016.player;
}

object player {
	name player_76;
	file players_Austin/ps_2965_2016.player;
}

object player {
	name player_77;
	file players_Austin/ps_2787_2016.player;
}

object player {
	name player_78;
	file players_Austin/ps_1310_2016.player;
}

object player {
	name player_79;
	file players_Austin/ps_1801_2016.player;
}

object player {
	name player_80;
	file players_Austin/ps_2859_2016.player;
}

object player {
	name player_81;
	file players_Austin/ps_171_2016.player;
}

object player {
	name player_82;
	file players_Austin/ps_668_2016.player;
}

object player {
	name player_83;
	file players_Austin/ps_2365_2016.player;
}

object player {
	name player_84;
	file players_Austin/ps_101_2016.player;
}

object player {
	name player_85;
	file players_Austin/ps_3009_2016.player;
}

object player {
	name player_86;
	file players_Austin/ps_2818_2016.player;
}

object player {
	name player_87;
	file players_Austin/ps_3310_2016.player;
}

object player {
	name player_88;
	file players_Austin/ps_1334_2016.player;
}

object player {
	name player_89;
	file players_Austin/ps_661_2016.player;
}

object player {
	name player_90;
	file players_Austin/ps_1947_2016.player;
}

object player {
	name player_91;
	file players_Austin/ps_3719_2016.player;
}

object player {
	name player_92;
	file players_Austin/ps_2094_2016.player;
}

object player {
	name player_93;
	file players_Austin/ps_585_2016.player;
}

object player {
	name player_94;
	file players_Austin/ps_3649_2016.player;
}

object player {
	name player_95;
	file players_Austin/ps_114_2016.player;
}

object player {
	name player_96;
	file players_Austin/ps_2337_2016.player;
}

object player {
	name player_97;
	file players_Austin/ps_994_2016.player;
}

object player {
	name player_98;
	file players_Austin/ps_1185_2016.player;
}

object player {
	name player_99;
	file players_Austin/ps_2470_2016.player;
}

object player {
	name player_100;
	file players_Austin/ps_1792_2016.player;
}

object player {
	name player_101;
	file players_Austin/ps_744_2016.player;
}

object player {
	name player_102;
	file players_Austin/ps_2814_2016.player;
}

object player {
	name player_103;
	file players_Austin/ps_2129_2016.player;
}

object player {
	name player_104;
	file players_Austin/ps_3635_2016.player;
}

object player {
	name player_105;
	file players_Austin/ps_1463_2016.player;
}

object player {
	name player_106;
	file players_Austin/ps_94_2016.player;
}

object player {
	name player_107;
	file players_Austin/ps_3916_2016.player;
}

object triplex_node {
	name node_1_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_1_A;
	phases AS;
	from meter_1;
	to node_1_A;
	configuration house_transformer;
}

object triplex_node {
	name node_2_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_2_B;
	phases BS;
	from meter_2;
	to node_2_B;
	configuration house_transformer;
}

object triplex_node {
	name node_4_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_4_C;
	phases CS;
	from meter_4;
	to node_4_C;
	configuration house_transformer;
}

object triplex_node {
	name node_5_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_5_C;
	phases CS;
	from meter_5;
	to node_5_C;
	configuration house_transformer;
}

object triplex_node {
	name node_6_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_6_C;
	phases CS;
	from meter_6;
	to node_6_C;
	configuration house_transformer;
}

object triplex_node {
	name node_7_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_7_A;
	phases AS;
	from meter_7;
	to node_7_A;
	configuration house_transformer;
}

object triplex_node {
	name node_9_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_9_A;
	phases AS;
	from meter_9;
	to node_9_A;
	configuration house_transformer;
}

object triplex_node {
	name node_10_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_10_A;
	phases AS;
	from meter_10;
	to node_10_A;
	configuration house_transformer;
}

object triplex_node {
	name node_11_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_11_A;
	phases AS;
	from meter_11;
	to node_11_A;
	configuration house_transformer;
}

object triplex_node {
	name node_12_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_12_B;
	phases BS;
	from meter_12;
	to node_12_B;
	configuration house_transformer;
}

object triplex_node {
	name node_16_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_16_C;
	phases CS;
	from meter_16;
	to node_16_C;
	configuration house_transformer;
}

object triplex_node {
	name node_17_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_17_C;
	phases CS;
	from meter_17;
	to node_17_C;
	configuration house_transformer;
}

object triplex_node {
	name node_19_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_19_A;
	phases AS;
	from meter_19;
	to node_19_A;
	configuration house_transformer;
}

object triplex_node {
	name node_20_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_20_A;
	phases AS;
	from meter_20;
	to node_20_A;
	configuration house_transformer;
}

object triplex_node {
	name node_22_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_22_B;
	phases BS;
	from meter_22;
	to node_22_B;
	configuration house_transformer;
}

object triplex_node {
	name node_24_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_24_C;
	phases CS;
	from meter_24;
	to node_24_C;
	configuration house_transformer;
}

object triplex_node {
	name node_28_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_28_A;
	phases AS;
	from meter_28;
	to node_28_A;
	configuration house_transformer;
}

object triplex_node {
	name node_29_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_29_A;
	phases AS;
	from meter_29;
	to node_29_A;
	configuration house_transformer;
}

object triplex_node {
	name node_30_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_30_A;
	phases AS;
	from meter_30;
	to node_30_A;
	configuration house_transformer;
}

object triplex_node {
	name node_31_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_31_C;
	phases CS;
	from meter_31;
	to node_31_C;
	configuration house_transformer;
}

object triplex_node {
	name node_32_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_32_C;
	phases CS;
	from meter_32;
	to node_32_C;
	configuration house_transformer;
}

object triplex_node {
	name node_33_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_33_A;
	phases AS;
	from meter_33;
	to node_33_A;
	configuration house_transformer;
}

object triplex_node {
	name node_34_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_34_C;
	phases CS;
	from meter_34;
	to node_34_C;
	configuration house_transformer;
}

object triplex_node {
	name node_35_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_35_A;
	phases AS;
	from meter_35;
	to node_35_A;
	configuration house_transformer;
}

object triplex_node {
	name node_37_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_37_A;
	phases AS;
	from meter_37;
	to node_37_A;
	configuration house_transformer;
}

object triplex_node {
	name node_38_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_38_B;
	phases BS;
	from meter_38;
	to node_38_B;
	configuration house_transformer;
}

object triplex_node {
	name node_39_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_39_B;
	phases BS;
	from meter_39;
	to node_39_B;
	configuration house_transformer;
}

object triplex_node {
	name node_41_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_41_C;
	phases CS;
	from meter_41;
	to node_41_C;
	configuration house_transformer;
}

object triplex_node {
	name node_42_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_42_A;
	phases AS;
	from meter_42;
	to node_42_A;
	configuration house_transformer;
}

object triplex_node {
	name node_43_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_43_B;
	phases BS;
	from meter_43;
	to node_43_B;
	configuration house_transformer;
}

object triplex_node {
	name node_45_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_45_A;
	phases AS;
	from meter_45;
	to node_45_A;
	configuration house_transformer;
}

object triplex_node {
	name node_46_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_46_A;
	phases AS;
	from meter_46;
	to node_46_A;
	configuration house_transformer;
}

object triplex_node {
	name node_47_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_47_A;
	phases AS;
	from meter_47;
	to node_47_A;
	configuration house_transformer;
}

object triplex_node {
	name node_47_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_47_B;
	phases BS;
	from meter_47;
	to node_47_B;
	configuration house_transformer;
}

object triplex_node {
	name node_47_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_47_C;
	phases CS;
	from meter_47;
	to node_47_C;
	configuration house_transformer;
}

object triplex_node {
	name node_48_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_48_A;
	phases AS;
	from meter_48;
	to node_48_A;
	configuration house_transformer;
}

object triplex_node {
	name node_48_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_48_B;
	phases BS;
	from meter_48;
	to node_48_B;
	configuration house_transformer;
}

object triplex_node {
	name node_48_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_48_C;
	phases CS;
	from meter_48;
	to node_48_C;
	configuration house_transformer;
}

object triplex_node {
	name node_49_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_49_A;
	phases AS;
	from meter_49;
	to node_49_A;
	configuration house_transformer;
}

object triplex_node {
	name node_49_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_49_B;
	phases BS;
	from meter_49;
	to node_49_B;
	configuration house_transformer;
}

object triplex_node {
	name node_49_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_49_C;
	phases CS;
	from meter_49;
	to node_49_C;
	configuration house_transformer;
}

object triplex_node {
	name node_50_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_50_C;
	phases CS;
	from meter_50;
	to node_50_C;
	configuration house_transformer;
}

object triplex_node {
	name node_51_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_51_A;
	phases AS;
	from meter_51;
	to node_51_A;
	configuration house_transformer;
}

object triplex_node {
	name node_52_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_52_A;
	phases AS;
	from meter_52;
	to node_52_A;
	configuration house_transformer;
}

object triplex_node {
	name node_53_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_53_A;
	phases AS;
	from meter_53;
	to node_53_A;
	configuration house_transformer;
}

object triplex_node {
	name node_55_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_55_A;
	phases AS;
	from meter_55;
	to node_55_A;
	configuration house_transformer;
}

object triplex_node {
	name node_56_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_56_B;
	phases BS;
	from meter_56;
	to node_56_B;
	configuration house_transformer;
}

object triplex_node {
	name node_58_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_58_B;
	phases BS;
	from meter_58;
	to node_58_B;
	configuration house_transformer;
}

object triplex_node {
	name node_59_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_59_B;
	phases BS;
	from meter_59;
	to node_59_B;
	configuration house_transformer;
}

object triplex_node {
	name node_60_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_60_A;
	phases AS;
	from meter_60;
	to node_60_A;
	configuration house_transformer;
}

object triplex_node {
	name node_62_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_62_C;
	phases CS;
	from meter_62;
	to node_62_C;
	configuration house_transformer;
}

object triplex_node {
	name node_63_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_63_A;
	phases AS;
	from meter_63;
	to node_63_A;
	configuration house_transformer;
}

object triplex_node {
	name node_64_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_64_B;
	phases BS;
	from meter_64;
	to node_64_B;
	configuration house_transformer;
}

object triplex_node {
	name node_65_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_65_A;
	phases AS;
	from meter_65;
	to node_65_A;
	configuration house_transformer;
}

object triplex_node {
	name node_65_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_65_B;
	phases BS;
	from meter_65;
	to node_65_B;
	configuration house_transformer;
}

object triplex_node {
	name node_65_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_65_C;
	phases CS;
	from meter_65;
	to node_65_C;
	configuration house_transformer;
}

object triplex_node {
	name node_66_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_66_C;
	phases CS;
	from meter_66;
	to node_66_C;
	configuration house_transformer;
}

object triplex_node {
	name node_68_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_68_A;
	phases AS;
	from meter_68;
	to node_68_A;
	configuration house_transformer;
}

object triplex_node {
	name node_69_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_69_A;
	phases AS;
	from meter_69;
	to node_69_A;
	configuration house_transformer;
}

object triplex_node {
	name node_70_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_70_A;
	phases AS;
	from meter_70;
	to node_70_A;
	configuration house_transformer;
}

object triplex_node {
	name node_71_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_71_A;
	phases AS;
	from meter_71;
	to node_71_A;
	configuration house_transformer;
}

object triplex_node {
	name node_73_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_73_C;
	phases CS;
	from meter_73;
	to node_73_C;
	configuration house_transformer;
}

object triplex_node {
	name node_74_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_74_C;
	phases CS;
	from meter_74;
	to node_74_C;
	configuration house_transformer;
}

object triplex_node {
	name node_75_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_75_C;
	phases CS;
	from meter_75;
	to node_75_C;
	configuration house_transformer;
}

object triplex_node {
	name node_76_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_76_A;
	phases AS;
	from meter_76;
	to node_76_A;
	configuration house_transformer;
}

object triplex_node {
	name node_76_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_76_B;
	phases BS;
	from meter_76;
	to node_76_B;
	configuration house_transformer;
}

object triplex_node {
	name node_76_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_76_C;
	phases CS;
	from meter_76;
	to node_76_C;
	configuration house_transformer;
}

object triplex_node {
	name node_77_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_77_B;
	phases BS;
	from meter_77;
	to node_77_B;
	configuration house_transformer;
}

object triplex_node {
	name node_79_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_79_A;
	phases AS;
	from meter_79;
	to node_79_A;
	configuration house_transformer;
}

object triplex_node {
	name node_80_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_80_B;
	phases BS;
	from meter_80;
	to node_80_B;
	configuration house_transformer;
}

object triplex_node {
	name node_82_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_82_A;
	phases AS;
	from meter_82;
	to node_82_A;
	configuration house_transformer;
}

object triplex_node {
	name node_83_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_83_C;
	phases CS;
	from meter_83;
	to node_83_C;
	configuration house_transformer;
}

object triplex_node {
	name node_84_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_84_C;
	phases CS;
	from meter_84;
	to node_84_C;
	configuration house_transformer;
}

object triplex_node {
	name node_85_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_85_C;
	phases CS;
	from meter_85;
	to node_85_C;
	configuration house_transformer;
}

object triplex_node {
	name node_86_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_86_B;
	phases BS;
	from meter_86;
	to node_86_B;
	configuration house_transformer;
}

object triplex_node {
	name node_87_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_87_B;
	phases BS;
	from meter_87;
	to node_87_B;
	configuration house_transformer;
}

object triplex_node {
	name node_88_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_88_A;
	phases AS;
	from meter_88;
	to node_88_A;
	configuration house_transformer;
}

object triplex_node {
	name node_90_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_90_B;
	phases BS;
	from meter_90;
	to node_90_B;
	configuration house_transformer;
}

object triplex_node {
	name node_92_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_92_C;
	phases CS;
	from meter_92;
	to node_92_C;
	configuration house_transformer;
}

object triplex_node {
	name node_94_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_94_A;
	phases AS;
	from meter_94;
	to node_94_A;
	configuration house_transformer;
}

object triplex_node {
	name node_95_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_95_B;
	phases BS;
	from meter_95;
	to node_95_B;
	configuration house_transformer;
}

object triplex_node {
	name node_96_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_96_B;
	phases BS;
	from meter_96;
	to node_96_B;
	configuration house_transformer;
}

object triplex_node {
	name node_98_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_98_A;
	phases AS;
	from meter_98;
	to node_98_A;
	configuration house_transformer;
}

object triplex_node {
	name node_99_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_99_B;
	phases BS;
	from meter_99;
	to node_99_B;
	configuration house_transformer;
}

object triplex_node {
	name node_100_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_100_C;
	phases CS;
	from meter_100;
	to node_100_C;
	configuration house_transformer;
}

object triplex_node {
	name node_102_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_102_C;
	phases CS;
	from meter_102;
	to node_102_C;
	configuration house_transformer;
}

object triplex_node {
	name node_103_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_103_C;
	phases CS;
	from meter_103;
	to node_103_C;
	configuration house_transformer;
}

object triplex_node {
	name node_104_C;
	nominal_voltage 124.00;
	phases CS;
}

object transformer {
	name house_trans_104_C;
	phases CS;
	from meter_104;
	to node_104_C;
	configuration house_transformer;
}

object triplex_node {
	name node_106_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_106_B;
	phases BS;
	from meter_106;
	to node_106_B;
	configuration house_transformer;
}

object triplex_node {
	name node_107_B;
	nominal_voltage 124.00;
	phases BS;
}

object transformer {
	name house_trans_107_B;
	phases BS;
	from meter_107;
	to node_107_B;
	configuration house_transformer;
}

object triplex_node {
	name node_109_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_109_A;
	phases AS;
	from meter_109;
	to node_109_A;
	configuration house_transformer;
}

object triplex_node {
	name node_111_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_111_A;
	phases AS;
	from meter_111;
	to node_111_A;
	configuration house_transformer;
}

object triplex_node {
	name node_112_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_112_A;
	phases AS;
	from meter_112;
	to node_112_A;
	configuration house_transformer;
}

object triplex_node {
	name node_113_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_113_A;
	phases AS;
	from meter_113;
	to node_113_A;
	configuration house_transformer;
}

object triplex_node {
	name node_114_A;
	nominal_voltage 124.00;
	phases AS;
}

object transformer {
	name house_trans_114_A;
	phases AS;
	from meter_114;
	to node_114_A;
	configuration house_transformer;
}

object triplex_meter {
	name meter_GLD_B1_N48_C_0001;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N48_C_0001;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_C_0001:hvac_load);
	floor_area 2561;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N48_C_0001;
	air_temperature 69.50829455004609;
	mass_temperature 69.24289455004607;
}

object ZIPload {
	parent GLD_B1_N48_C_0001;
	name zip_GLD_B1_N48_C_0001;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_20.value;
}

object triplex_line {
	name house_line_GLD_0001;
	from node_48_C;
	to meter_GLD_B1_N48_C_0001;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N19_A_0002;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N19_A_0002;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N19_A_0002:hvac_load);
	floor_area 2486;
	window_wall_ratio 0.15;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N19_A_0002;
	air_temperature 70.55921406094032;
	mass_temperature 71.75581406094032;
}

object ZIPload {
	parent GLD_B1_N19_A_0002;
	name zip_GLD_B1_N19_A_0002;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_68.value;
}

object triplex_line {
	name house_line_GLD_0002;
	from node_19_A;
	to meter_GLD_B1_N19_A_0002;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N84_C_0003;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N84_C_0003;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N84_C_0003:hvac_load);
	floor_area 2238;
	window_wall_ratio 0.16;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N84_C_0003;
	air_temperature 74.27943088972614;
	mass_temperature 74.29733088972614;
}

object ZIPload {
	parent GLD_B1_N84_C_0003;
	name zip_GLD_B1_N84_C_0003;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_81.value;
}

object triplex_line {
	name house_line_GLD_0003;
	from node_84_C;
	to meter_GLD_B1_N84_C_0003;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N12_B_0004;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N12_B_0004;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N12_B_0004:hvac_load);
	floor_area 1145;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N12_B_0004;
	air_temperature 72.98340115219683;
	mass_temperature 72.87220115219684;
}

object ZIPload {
	parent GLD_B1_N12_B_0004;
	name zip_GLD_B1_N12_B_0004;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_70.value;
}

object triplex_line {
	name house_line_GLD_0004;
	from node_12_B;
	to meter_GLD_B1_N12_B_0004;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N87_B_0005;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N87_B_0005;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N87_B_0005:hvac_load);
	floor_area 2191;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N87_B_0005;
	air_temperature 67.35215255445408;
	mass_temperature 67.00885255445408;
}

object ZIPload {
	parent GLD_B1_N87_B_0005;
	name zip_GLD_B1_N87_B_0005;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_82.value;
}

object triplex_line {
	name house_line_GLD_0005;
	from node_87_B;
	to meter_GLD_B1_N87_B_0005;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N7_A_0006;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N7_A_0006;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.0;
	cooling_system_type HEAT_PUMP;
	heating_system_type HEAT_PUMP;
	hvac_energy_5min sumHVAC(GLD_B1_N7_A_0006:hvac_load);
	floor_area 2625;
	window_wall_ratio 0.15;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N7_A_0006;
	air_temperature 70.02960113707084;
	mass_temperature 69.86450113707085;
}

object ZIPload {
	parent GLD_B1_N7_A_0006;
	name zip_GLD_B1_N7_A_0006;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_22.value;
}

object triplex_line {
	name house_line_GLD_0006;
	from node_7_A;
	to meter_GLD_B1_N7_A_0006;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N94_A_0007;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N94_A_0007;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N94_A_0007:hvac_load);
	floor_area 1753;
	window_wall_ratio 0.16;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N94_A_0007;
	air_temperature 72.58891288817229;
	mass_temperature 72.46231288817229;
}

object ZIPload {
	parent GLD_B1_N94_A_0007;
	name zip_GLD_B1_N94_A_0007;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_87.value;
}

object triplex_line {
	name house_line_GLD_0007;
	from node_94_A;
	to meter_GLD_B1_N94_A_0007;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_A_0008;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N76_A_0008;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N76_A_0008:hvac_load);
	floor_area 1444;
	window_wall_ratio 0.14;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N76_A_0008;
	air_temperature 63.79978619002966;
	mass_temperature 63.39678619002966;
}

object ZIPload {
	parent GLD_B1_N76_A_0008;
	name zip_GLD_B1_N76_A_0008;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_65.value;
}

object triplex_line {
	name house_line_GLD_0008;
	from node_76_A;
	to meter_GLD_B1_N76_A_0008;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N28_A_0009;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N28_A_0009;
	number_of_stories 2;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N28_A_0009:hvac_load);
	floor_area 2678;
	window_wall_ratio 0.15;
	airchange_per_hour 0.15;
	parent meter_GLD_B1_N28_A_0009;
	air_temperature 74.18758181521572;
	mass_temperature 74.14578181521573;
}

object ZIPload {
	parent GLD_B1_N28_A_0009;
	name zip_GLD_B1_N28_A_0009;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_75.value;
}

object triplex_line {
	name house_line_GLD_0009;
	from node_28_A;
	to meter_GLD_B1_N28_A_0009;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N2_B_0010;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N2_B_0010;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N2_B_0010:hvac_load);
	floor_area 2774;
	window_wall_ratio 0.16;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N2_B_0010;
	air_temperature 76.82646170486373;
	mass_temperature 76.85496170486374;
}

object ZIPload {
	parent GLD_B1_N2_B_0010;
	name zip_GLD_B1_N2_B_0010;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_82.value;
}

object triplex_line {
	name house_line_GLD_0010;
	from node_2_B;
	to meter_GLD_B1_N2_B_0010;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N88_A_0011;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N88_A_0011;
	number_of_stories 1;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N88_A_0011:hvac_load);
	floor_area 1395;
	window_wall_ratio 0.16;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N88_A_0011;
	air_temperature 75.68048392678922;
	mass_temperature 75.75588392678921;
}

object ZIPload {
	parent GLD_B1_N88_A_0011;
	name zip_GLD_B1_N88_A_0011;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_94.value;
}

object triplex_line {
	name house_line_GLD_0011;
	from node_88_A;
	to meter_GLD_B1_N88_A_0011;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N83_C_0012;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N83_C_0012;
	number_of_stories 2;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N83_C_0012:hvac_load);
	floor_area 1146;
	window_wall_ratio 0.15;
	airchange_per_hour 1.1;
	parent meter_GLD_B1_N83_C_0012;
	air_temperature 70.96950385254624;
	mass_temperature 70.77400385254624;
}

object ZIPload {
	parent GLD_B1_N83_C_0012;
	name zip_GLD_B1_N83_C_0012;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_10.value;
}

object triplex_line {
	name house_line_GLD_0012;
	from node_83_C;
	to meter_GLD_B1_N83_C_0012;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N9_A_0013;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N9_A_0013;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N9_A_0013:hvac_load);
	floor_area 3290;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N9_A_0013;
	air_temperature 73.79646955318873;
	mass_temperature 73.69866955318874;
}

object ZIPload {
	parent GLD_B1_N9_A_0013;
	name zip_GLD_B1_N9_A_0013;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_101.value;
}

object triplex_line {
	name house_line_GLD_0013;
	from node_9_A;
	to meter_GLD_B1_N9_A_0013;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N38_B_0014;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N38_B_0014;
	number_of_stories 2;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N38_B_0014:hvac_load);
	floor_area 2802;
	window_wall_ratio 0.15;
	airchange_per_hour 0.7;
	parent meter_GLD_B1_N38_B_0014;
	air_temperature 62.35636841190917;
	mass_temperature 62.07766841190917;
}

object ZIPload {
	parent GLD_B1_N38_B_0014;
	name zip_GLD_B1_N38_B_0014;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_89.value;
}

object triplex_line {
	name house_line_GLD_0014;
	from node_38_B;
	to meter_GLD_B1_N38_B_0014;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N62_C_0015;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N62_C_0015;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N62_C_0015:hvac_load);
	floor_area 1243;
	window_wall_ratio 0.15;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N62_C_0015;
	air_temperature 69.46268598905463;
	mass_temperature 69.21428598905463;
}

object ZIPload {
	parent GLD_B1_N62_C_0015;
	name zip_GLD_B1_N62_C_0015;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_9.value;
}

object triplex_line {
	name house_line_GLD_0015;
	from node_62_C;
	to meter_GLD_B1_N62_C_0015;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N32_C_0016;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N32_C_0016;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N32_C_0016:hvac_load);
	floor_area 1503;
	window_wall_ratio 0.15;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N32_C_0016;
	air_temperature 72.95140824283128;
	mass_temperature 72.80580824283128;
}

object ZIPload {
	parent GLD_B1_N32_C_0016;
	name zip_GLD_B1_N32_C_0016;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_40.value;
}

object triplex_line {
	name house_line_GLD_0016;
	from node_32_C;
	to meter_GLD_B1_N32_C_0016;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N30_A_0017;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N30_A_0017;
	number_of_stories 2;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N30_A_0017:hvac_load);
	floor_area 2349;
	window_wall_ratio 0.15;
	airchange_per_hour 0.93;
	parent meter_GLD_B1_N30_A_0017;
	air_temperature 73.69153280540415;
	mass_temperature 73.67513280540416;
}

object ZIPload {
	parent GLD_B1_N30_A_0017;
	name zip_GLD_B1_N30_A_0017;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_75.value;
}

object triplex_line {
	name house_line_GLD_0017;
	from node_30_A;
	to meter_GLD_B1_N30_A_0017;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N100_C_0018;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N100_C_0018;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N100_C_0018:hvac_load);
	floor_area 2555;
	window_wall_ratio 0.15;
	airchange_per_hour 0.42;
	parent meter_GLD_B1_N100_C_0018;
	air_temperature 69.43438162287863;
	mass_temperature 70.29578162287864;
}

object ZIPload {
	parent GLD_B1_N100_C_0018;
	name zip_GLD_B1_N100_C_0018;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_28.value;
}

object triplex_line {
	name house_line_GLD_0018;
	from node_100_C;
	to meter_GLD_B1_N100_C_0018;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N17_C_0019;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N17_C_0019;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N17_C_0019:hvac_load);
	floor_area 1881;
	window_wall_ratio 0.15;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N17_C_0019;
	air_temperature 71.6238849377637;
	mass_temperature 71.51608493776371;
}

object ZIPload {
	parent GLD_B1_N17_C_0019;
	name zip_GLD_B1_N17_C_0019;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_24.value;
}

object triplex_line {
	name house_line_GLD_0019;
	from node_17_C;
	to meter_GLD_B1_N17_C_0019;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N42_A_0020;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N42_A_0020;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N42_A_0020:hvac_load);
	floor_area 1879;
	window_wall_ratio 0.14;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N42_A_0020;
	air_temperature 71.39924425527965;
	mass_temperature 71.24924425527965;
}

object ZIPload {
	parent GLD_B1_N42_A_0020;
	name zip_GLD_B1_N42_A_0020;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_26.value;
}

object triplex_line {
	name house_line_GLD_0020;
	from node_42_A;
	to meter_GLD_B1_N42_A_0020;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N43_B_0021;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N43_B_0021;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N43_B_0021:hvac_load);
	floor_area 1898;
	window_wall_ratio 0.16;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N43_B_0021;
	air_temperature 69.84927811856164;
	mass_temperature 69.61627811856165;
}

object ZIPload {
	parent GLD_B1_N43_B_0021;
	name zip_GLD_B1_N43_B_0021;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_24.value;
}

object triplex_line {
	name house_line_GLD_0021;
	from node_43_B;
	to meter_GLD_B1_N43_B_0021;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N22_B_0022;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N22_B_0022;
	number_of_stories 2;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N22_B_0022:hvac_load);
	floor_area 3181;
	window_wall_ratio 0.15;
	airchange_per_hour 0.38;
	parent meter_GLD_B1_N22_B_0022;
	air_temperature 73.34365711405505;
	mass_temperature 73.30165711405505;
}

object ZIPload {
	parent GLD_B1_N22_B_0022;
	name zip_GLD_B1_N22_B_0022;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_32.value;
}

object triplex_line {
	name house_line_GLD_0022;
	from node_22_B;
	to meter_GLD_B1_N22_B_0022;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N62_C_0023;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N62_C_0023;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N62_C_0023:hvac_load);
	floor_area 1351;
	window_wall_ratio 0.14;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N62_C_0023;
	air_temperature 75.97767116822438;
	mass_temperature 76.00327116822437;
}

object ZIPload {
	parent GLD_B1_N62_C_0023;
	name zip_GLD_B1_N62_C_0023;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_81.value;
}

object triplex_line {
	name house_line_GLD_0023;
	from node_62_C;
	to meter_GLD_B1_N62_C_0023;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N79_A_0024;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N79_A_0024;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N79_A_0024:hvac_load);
	floor_area 2162;
	window_wall_ratio 0.14;
	airchange_per_hour 0.2;
	parent meter_GLD_B1_N79_A_0024;
	air_temperature 76.08217073249523;
	mass_temperature 76.09277073249523;
}

object ZIPload {
	parent GLD_B1_N79_A_0024;
	name zip_GLD_B1_N79_A_0024;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_50.value;
}

object triplex_line {
	name house_line_GLD_0024;
	from node_79_A;
	to meter_GLD_B1_N79_A_0024;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N104_C_0025;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N104_C_0025;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N104_C_0025:hvac_load);
	floor_area 1436;
	window_wall_ratio 0.15;
	airchange_per_hour 0.7;
	parent meter_GLD_B1_N104_C_0025;
	air_temperature 74.54936941888906;
	mass_temperature 74.47786941888906;
}

object ZIPload {
	parent GLD_B1_N104_C_0025;
	name zip_GLD_B1_N104_C_0025;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_68.value;
}

object triplex_line {
	name house_line_GLD_0025;
	from node_104_C;
	to meter_GLD_B1_N104_C_0025;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N104_C_0026;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N104_C_0026;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N104_C_0026:hvac_load);
	floor_area 3751;
	window_wall_ratio 0.17;
	airchange_per_hour 0.38;
	parent meter_GLD_B1_N104_C_0026;
	air_temperature 70.36607217504547;
	mass_temperature 70.23957217504548;
}

object ZIPload {
	parent GLD_B1_N104_C_0026;
	name zip_GLD_B1_N104_C_0026;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_54.value;
}

object triplex_line {
	name house_line_GLD_0026;
	from node_104_C;
	to meter_GLD_B1_N104_C_0026;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N114_A_0027;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N114_A_0027;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N114_A_0027:hvac_load);
	floor_area 3344;
	window_wall_ratio 0.15;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N114_A_0027;
	air_temperature 70.16597409529413;
	mass_temperature 69.99727409529413;
}

object ZIPload {
	parent GLD_B1_N114_A_0027;
	name zip_GLD_B1_N114_A_0027;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_54.value;
}

object triplex_line {
	name house_line_GLD_0027;
	from node_114_A;
	to meter_GLD_B1_N114_A_0027;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N103_C_0028;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N103_C_0028;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N103_C_0028:hvac_load);
	floor_area 1941;
	window_wall_ratio 0.15;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N103_C_0028;
	air_temperature 68.22079243817493;
	mass_temperature 69.88429243817492;
}

object ZIPload {
	parent GLD_B1_N103_C_0028;
	name zip_GLD_B1_N103_C_0028;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_76.value;
}

object triplex_line {
	name house_line_GLD_0028;
	from node_103_C;
	to meter_GLD_B1_N103_C_0028;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N20_A_0029;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N20_A_0029;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N20_A_0029:hvac_load);
	floor_area 1084;
	window_wall_ratio 0.15;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N20_A_0029;
	air_temperature 72.1955341196254;
	mass_temperature 72.0082341196254;
}

object ZIPload {
	parent GLD_B1_N20_A_0029;
	name zip_GLD_B1_N20_A_0029;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_27.value;
}

object triplex_line {
	name house_line_GLD_0029;
	from node_20_A;
	to meter_GLD_B1_N20_A_0029;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N12_B_0030;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N12_B_0030;
	number_of_stories 2;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 3.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N12_B_0030:hvac_load);
	floor_area 2517;
	window_wall_ratio 0.15;
	airchange_per_hour 0.29;
	parent meter_GLD_B1_N12_B_0030;
	air_temperature 67.76483628072403;
	mass_temperature 67.52383628072403;
}

object ZIPload {
	parent GLD_B1_N12_B_0030;
	name zip_GLD_B1_N12_B_0030;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_22.value;
}

object triplex_line {
	name house_line_GLD_0030;
	from node_12_B;
	to meter_GLD_B1_N12_B_0030;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N10_A_0031;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N10_A_0031;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N10_A_0031:hvac_load);
	floor_area 2058;
	window_wall_ratio 0.15;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N10_A_0031;
	air_temperature 74.19408633017882;
	mass_temperature 74.21978633017883;
}

object ZIPload {
	parent GLD_B1_N10_A_0031;
	name zip_GLD_B1_N10_A_0031;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_22.value;
}

object triplex_line {
	name house_line_GLD_0031;
	from node_10_A;
	to meter_GLD_B1_N10_A_0031;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N75_C_0032;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N75_C_0032;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N75_C_0032:hvac_load);
	floor_area 2011;
	window_wall_ratio 0.16;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N75_C_0032;
	air_temperature 72.90361323968715;
	mass_temperature 72.79011323968714;
}

object ZIPload {
	parent GLD_B1_N75_C_0032;
	name zip_GLD_B1_N75_C_0032;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_93.value;
}

object triplex_line {
	name house_line_GLD_0032;
	from node_75_C;
	to meter_GLD_B1_N75_C_0032;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N73_C_0033;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N73_C_0033;
	number_of_stories 2;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N73_C_0033:hvac_load);
	floor_area 3100;
	window_wall_ratio 0.14;
	airchange_per_hour 0.58;
	parent meter_GLD_B1_N73_C_0033;
	air_temperature 78.26016645861446;
	mass_temperature 78.33716645861446;
}

object ZIPload {
	parent GLD_B1_N73_C_0033;
	name zip_GLD_B1_N73_C_0033;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_93.value;
}

object triplex_line {
	name house_line_GLD_0033;
	from node_73_C;
	to meter_GLD_B1_N73_C_0033;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N34_C_0034;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N34_C_0034;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N34_C_0034:hvac_load);
	floor_area 2835;
	window_wall_ratio 0.14;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N34_C_0034;
	air_temperature 76.98392619191237;
	mass_temperature 77.00572619191237;
}

object ZIPload {
	parent GLD_B1_N34_C_0034;
	name zip_GLD_B1_N34_C_0034;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_36.value;
}

object triplex_line {
	name house_line_GLD_0034;
	from node_34_C;
	to meter_GLD_B1_N34_C_0034;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N68_A_0035;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N68_A_0035;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N68_A_0035:hvac_load);
	floor_area 1137;
	window_wall_ratio 0.14;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N68_A_0035;
	air_temperature 75.72170911758883;
	mass_temperature 75.70780911758882;
}

object ZIPload {
	parent GLD_B1_N68_A_0035;
	name zip_GLD_B1_N68_A_0035;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_98.value;
}

object triplex_line {
	name house_line_GLD_0035;
	from node_68_A;
	to meter_GLD_B1_N68_A_0035;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N2_B_0036;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N2_B_0036;
	number_of_stories 1;
	cooling_setpoint 80;
	heating_setpoint 75;
	T_min 72;
	T_max 83;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N2_B_0036:hvac_load);
	floor_area 1090;
	window_wall_ratio 0.13;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N2_B_0036;
	air_temperature 78.61359973310819;
	mass_temperature 78.75689973310818;
}

object ZIPload {
	parent GLD_B1_N2_B_0036;
	name zip_GLD_B1_N2_B_0036;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_92.value;
}

object triplex_line {
	name house_line_GLD_0036;
	from node_2_B;
	to meter_GLD_B1_N2_B_0036;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N1_A_0037;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N1_A_0037;
	number_of_stories 1;
	cooling_setpoint 62;
	heating_setpoint 57;
	T_min 54;
	T_max 65;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N1_A_0037:hvac_load);
	floor_area 2484;
	window_wall_ratio 0.14;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N1_A_0037;
	air_temperature 61.12829172473117;
	mass_temperature 61.56069172473117;
}

object ZIPload {
	parent GLD_B1_N1_A_0037;
	name zip_GLD_B1_N1_A_0037;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_49.value;
}

object triplex_line {
	name house_line_GLD_0037;
	from node_1_A;
	to meter_GLD_B1_N1_A_0037;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N71_A_0038;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N71_A_0038;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N71_A_0038:hvac_load);
	floor_area 2205;
	window_wall_ratio 0.16;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N71_A_0038;
	air_temperature 73.85428815001627;
	mass_temperature 73.87008815001627;
}

object ZIPload {
	parent GLD_B1_N71_A_0038;
	name zip_GLD_B1_N71_A_0038;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_52.value;
}

object triplex_line {
	name house_line_GLD_0038;
	from node_71_A;
	to meter_GLD_B1_N71_A_0038;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N96_B_0039;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N96_B_0039;
	number_of_stories 1;
	cooling_setpoint 61;
	heating_setpoint 56;
	T_min 53;
	T_max 64;
	k 2.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N96_B_0039:hvac_load);
	floor_area 1076;
	window_wall_ratio 0.14;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N96_B_0039;
	air_temperature 60.64773738096799;
	mass_temperature 60.15283738096799;
}

object ZIPload {
	parent GLD_B1_N96_B_0039;
	name zip_GLD_B1_N96_B_0039;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_14.value;
}

object triplex_line {
	name house_line_GLD_0039;
	from node_96_B;
	to meter_GLD_B1_N96_B_0039;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N11_A_0040;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N11_A_0040;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N11_A_0040:hvac_load);
	floor_area 1729;
	window_wall_ratio 0.16;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N11_A_0040;
	air_temperature 72.01534872750976;
	mass_temperature 71.82494872750976;
}

object ZIPload {
	parent GLD_B1_N11_A_0040;
	name zip_GLD_B1_N11_A_0040;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_12.value;
}

object triplex_line {
	name house_line_GLD_0040;
	from node_11_A;
	to meter_GLD_B1_N11_A_0040;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N106_B_0041;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N106_B_0041;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N106_B_0041:hvac_load);
	floor_area 3098;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N106_B_0041;
	air_temperature 73.60767517055899;
	mass_temperature 73.56327517055898;
}

object ZIPload {
	parent GLD_B1_N106_B_0041;
	name zip_GLD_B1_N106_B_0041;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_81.value;
}

object triplex_line {
	name house_line_GLD_0041;
	from node_106_B;
	to meter_GLD_B1_N106_B_0041;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N20_A_0042;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N20_A_0042;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N20_A_0042:hvac_load);
	floor_area 2580;
	window_wall_ratio 0.15;
	airchange_per_hour 0.14;
	parent meter_GLD_B1_N20_A_0042;
	air_temperature 69.319709945828;
	mass_temperature 70.117809945828;
}

object ZIPload {
	parent GLD_B1_N20_A_0042;
	name zip_GLD_B1_N20_A_0042;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_27.value;
}

object triplex_line {
	name house_line_GLD_0042;
	from node_20_A;
	to meter_GLD_B1_N20_A_0042;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N58_B_0043;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N58_B_0043;
	number_of_stories 1;
	cooling_setpoint 58;
	heating_setpoint 53;
	T_min 50;
	T_max 61;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N58_B_0043:hvac_load);
	floor_area 1802;
	window_wall_ratio 0.16;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N58_B_0043;
	air_temperature 57.53813856449075;
	mass_temperature 56.950738564490756;
}

object ZIPload {
	parent GLD_B1_N58_B_0043;
	name zip_GLD_B1_N58_B_0043;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_18.value;
}

object triplex_line {
	name house_line_GLD_0043;
	from node_58_B;
	to meter_GLD_B1_N58_B_0043;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N84_C_0044;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N84_C_0044;
	number_of_stories 1;
	cooling_setpoint 81;
	heating_setpoint 76;
	T_min 73;
	T_max 84;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N84_C_0044:hvac_load);
	floor_area 3722;
	window_wall_ratio 0.13;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N84_C_0044;
	air_temperature 79.06948867702704;
	mass_temperature 79.28118867702703;
}

object ZIPload {
	parent GLD_B1_N84_C_0044;
	name zip_GLD_B1_N84_C_0044;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_99.value;
}

object triplex_line {
	name house_line_GLD_0044;
	from node_84_C;
	to meter_GLD_B1_N84_C_0044;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N45_A_0045;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N45_A_0045;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N45_A_0045:hvac_load);
	floor_area 1938;
	window_wall_ratio 0.16;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N45_A_0045;
	air_temperature 70.74810301626168;
	mass_temperature 70.63870301626167;
}

object ZIPload {
	parent GLD_B1_N45_A_0045;
	name zip_GLD_B1_N45_A_0045;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_5.value;
}

object triplex_line {
	name house_line_GLD_0045;
	from node_45_A;
	to meter_GLD_B1_N45_A_0045;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N83_C_0046;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N83_C_0046;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N83_C_0046:hvac_load);
	floor_area 1358;
	window_wall_ratio 0.14;
	airchange_per_hour 0.58;
	parent meter_GLD_B1_N83_C_0046;
	air_temperature 76.27670036634736;
	mass_temperature 76.29850036634735;
}

object ZIPload {
	parent GLD_B1_N83_C_0046;
	name zip_GLD_B1_N83_C_0046;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_51.value;
}

object triplex_line {
	name house_line_GLD_0046;
	from node_83_C;
	to meter_GLD_B1_N83_C_0046;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N5_C_0047;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N5_C_0047;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N5_C_0047:hvac_load);
	floor_area 2749;
	window_wall_ratio 0.16;
	airchange_per_hour 0.87;
	parent meter_GLD_B1_N5_C_0047;
	air_temperature 72.0750220999806;
	mass_temperature 71.9201220999806;
}

object ZIPload {
	parent GLD_B1_N5_C_0047;
	name zip_GLD_B1_N5_C_0047;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_64.value;
}

object triplex_line {
	name house_line_GLD_0047;
	from node_5_C;
	to meter_GLD_B1_N5_C_0047;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N82_A_0048;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N82_A_0048;
	number_of_stories 2;
	cooling_setpoint 62;
	heating_setpoint 57;
	T_min 54;
	T_max 65;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N82_A_0048:hvac_load);
	floor_area 3151;
	window_wall_ratio 0.16;
	airchange_per_hour 0.58;
	parent meter_GLD_B1_N82_A_0048;
	air_temperature 61.80209959198544;
	mass_temperature 61.351499591985444;
}

object ZIPload {
	parent GLD_B1_N82_A_0048;
	name zip_GLD_B1_N82_A_0048;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_36.value;
}

object triplex_line {
	name house_line_GLD_0048;
	from node_82_A;
	to meter_GLD_B1_N82_A_0048;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N33_A_0049;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N33_A_0049;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N33_A_0049:hvac_load);
	floor_area 2619;
	window_wall_ratio 0.13;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N33_A_0049;
	air_temperature 77.24902625478626;
	mass_temperature 77.29632625478625;
}

object ZIPload {
	parent GLD_B1_N33_A_0049;
	name zip_GLD_B1_N33_A_0049;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_91.value;
}

object triplex_line {
	name house_line_GLD_0049;
	from node_33_A;
	to meter_GLD_B1_N33_A_0049;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N60_A_0050;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N60_A_0050;
	number_of_stories 1;
	cooling_setpoint 57;
	heating_setpoint 52;
	T_min 49;
	T_max 60;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N60_A_0050:hvac_load);
	floor_area 2281;
	window_wall_ratio 0.15;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N60_A_0050;
	air_temperature 57.323133543416745;
	mass_temperature 56.82963354341674;
}

object ZIPload {
	parent GLD_B1_N60_A_0050;
	name zip_GLD_B1_N60_A_0050;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_30.value;
}

object triplex_line {
	name house_line_GLD_0050;
	from node_60_A;
	to meter_GLD_B1_N60_A_0050;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N68_A_0051;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N68_A_0051;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N68_A_0051:hvac_load);
	floor_area 2773;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N68_A_0051;
	air_temperature 70.83575269320572;
	mass_temperature 70.71315269320573;
}

object ZIPload {
	parent GLD_B1_N68_A_0051;
	name zip_GLD_B1_N68_A_0051;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_52.value;
}

object triplex_line {
	name house_line_GLD_0051;
	from node_68_A;
	to meter_GLD_B1_N68_A_0051;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N5_C_0052;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N5_C_0052;
	number_of_stories 1;
	cooling_setpoint 62;
	heating_setpoint 57;
	T_min 54;
	T_max 65;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N5_C_0052:hvac_load);
	floor_area 2881;
	window_wall_ratio 0.15;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N5_C_0052;
	air_temperature 60.90117620217401;
	mass_temperature 61.13937620217401;
}

object ZIPload {
	parent GLD_B1_N5_C_0052;
	name zip_GLD_B1_N5_C_0052;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_15.value;
}

object triplex_line {
	name house_line_GLD_0052;
	from node_5_C;
	to meter_GLD_B1_N5_C_0052;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N79_A_0053;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N79_A_0053;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N79_A_0053:hvac_load);
	floor_area 2765;
	window_wall_ratio 0.15;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N79_A_0053;
	air_temperature 66.06349334997057;
	mass_temperature 65.71439334997058;
}

object ZIPload {
	parent GLD_B1_N79_A_0053;
	name zip_GLD_B1_N79_A_0053;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_65.value;
}

object triplex_line {
	name house_line_GLD_0053;
	from node_79_A;
	to meter_GLD_B1_N79_A_0053;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N37_A_0054;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N37_A_0054;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N37_A_0054:hvac_load);
	floor_area 2002;
	window_wall_ratio 0.13;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N37_A_0054;
	air_temperature 67.48044118198631;
	mass_temperature 67.7371411819863;
}

object ZIPload {
	parent GLD_B1_N37_A_0054;
	name zip_GLD_B1_N37_A_0054;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_16.value;
}

object triplex_line {
	name house_line_GLD_0054;
	from node_37_A;
	to meter_GLD_B1_N37_A_0054;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N52_A_0055;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N52_A_0055;
	number_of_stories 2;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N52_A_0055:hvac_load);
	floor_area 2711;
	window_wall_ratio 0.17;
	airchange_per_hour 0.49;
	parent meter_GLD_B1_N52_A_0055;
	air_temperature 73.28600995952237;
	mass_temperature 73.27210995952238;
}

object ZIPload {
	parent GLD_B1_N52_A_0055;
	name zip_GLD_B1_N52_A_0055;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_22.value;
}

object triplex_line {
	name house_line_GLD_0055;
	from node_52_A;
	to meter_GLD_B1_N52_A_0055;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N88_A_0056;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N88_A_0056;
	number_of_stories 1;
	cooling_setpoint 79;
	heating_setpoint 74;
	T_min 71;
	T_max 82;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N88_A_0056:hvac_load);
	floor_area 2641;
	window_wall_ratio 0.15;
	airchange_per_hour 0.79;
	parent meter_GLD_B1_N88_A_0056;
	air_temperature 76.35954162186597;
	mass_temperature 76.53044162186598;
}

object ZIPload {
	parent GLD_B1_N88_A_0056;
	name zip_GLD_B1_N88_A_0056;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_52.value;
}

object triplex_line {
	name house_line_GLD_0056;
	from node_88_A;
	to meter_GLD_B1_N88_A_0056;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N39_B_0057;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N39_B_0057;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N39_B_0057:hvac_load);
	floor_area 1679;
	window_wall_ratio 0.15;
	airchange_per_hour 0.2;
	parent meter_GLD_B1_N39_B_0057;
	air_temperature 74.02491686483745;
	mass_temperature 74.03961686483744;
}

object ZIPload {
	parent GLD_B1_N39_B_0057;
	name zip_GLD_B1_N39_B_0057;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_61.value;
}

object triplex_line {
	name house_line_GLD_0057;
	from node_39_B;
	to meter_GLD_B1_N39_B_0057;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N64_B_0058;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N64_B_0058;
	number_of_stories 2;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N64_B_0058:hvac_load);
	floor_area 3093;
	window_wall_ratio 0.15;
	airchange_per_hour 0.41;
	parent meter_GLD_B1_N64_B_0058;
	air_temperature 72.68736762193583;
	mass_temperature 72.60106762193584;
}

object ZIPload {
	parent GLD_B1_N64_B_0058;
	name zip_GLD_B1_N64_B_0058;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_27.value;
}

object triplex_line {
	name house_line_GLD_0058;
	from node_64_B;
	to meter_GLD_B1_N64_B_0058;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N95_B_0059;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N95_B_0059;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N95_B_0059:hvac_load);
	floor_area 2937;
	window_wall_ratio 0.14;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N95_B_0059;
	air_temperature 73.46613124881858;
	mass_temperature 73.41673124881858;
}

object ZIPload {
	parent GLD_B1_N95_B_0059;
	name zip_GLD_B1_N95_B_0059;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_51.value;
}

object triplex_line {
	name house_line_GLD_0059;
	from node_95_B;
	to meter_GLD_B1_N95_B_0059;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N50_C_0060;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N50_C_0060;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 3.8;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N50_C_0060:hvac_load);
	floor_area 2983;
	window_wall_ratio 0.14;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N50_C_0060;
	air_temperature 68.06236126962126;
	mass_temperature 67.80626126962126;
}

object ZIPload {
	parent GLD_B1_N50_C_0060;
	name zip_GLD_B1_N50_C_0060;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_43.value;
}

object triplex_line {
	name house_line_GLD_0060;
	from node_50_C;
	to meter_GLD_B1_N50_C_0060;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N98_A_0061;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N98_A_0061;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.7;
	cooling_system_type HEAT_PUMP;
	heating_system_type HEAT_PUMP;
	hvac_energy_5min sumHVAC(GLD_B1_N98_A_0061:hvac_load);
	floor_area 2753;
	window_wall_ratio 0.16;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N98_A_0061;
	air_temperature 72.3635945121233;
	mass_temperature 72.31259451212331;
}

object ZIPload {
	parent GLD_B1_N98_A_0061;
	name zip_GLD_B1_N98_A_0061;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_62.value;
}

object triplex_line {
	name house_line_GLD_0061;
	from node_98_A;
	to meter_GLD_B1_N98_A_0061;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N24_C_0062;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N24_C_0062;
	number_of_stories 2;
	cooling_setpoint 59;
	heating_setpoint 54;
	T_min 51;
	T_max 62;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N24_C_0062:hvac_load);
	floor_area 2420;
	window_wall_ratio 0.15;
	airchange_per_hour 0.64;
	parent meter_GLD_B1_N24_C_0062;
	air_temperature 57.486882944935765;
	mass_temperature 57.92758294493577;
}

object ZIPload {
	parent GLD_B1_N24_C_0062;
	name zip_GLD_B1_N24_C_0062;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_65.value;
}

object triplex_line {
	name house_line_GLD_0062;
	from node_24_C;
	to meter_GLD_B1_N24_C_0062;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_A_0063;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N76_A_0063;
	number_of_stories 1;
	cooling_setpoint 64;
	heating_setpoint 59;
	T_min 56;
	T_max 67;
	k 3.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N76_A_0063:hvac_load);
	floor_area 1702;
	window_wall_ratio 0.13;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N76_A_0063;
	air_temperature 64.5436355557329;
	mass_temperature 64.19483555573291;
}

object ZIPload {
	parent GLD_B1_N76_A_0063;
	name zip_GLD_B1_N76_A_0063;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_58.value;
}

object triplex_line {
	name house_line_GLD_0063;
	from node_76_A;
	to meter_GLD_B1_N76_A_0063;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N79_A_0064;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N79_A_0064;
	number_of_stories 2;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N79_A_0064:hvac_load);
	floor_area 2913;
	window_wall_ratio 0.14;
	airchange_per_hour 0.7;
	parent meter_GLD_B1_N79_A_0064;
	air_temperature 74.28302173259839;
	mass_temperature 74.26972173259838;
}

object ZIPload {
	parent GLD_B1_N79_A_0064;
	name zip_GLD_B1_N79_A_0064;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_41.value;
}

object triplex_line {
	name house_line_GLD_0064;
	from node_79_A;
	to meter_GLD_B1_N79_A_0064;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N38_B_0065;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N38_B_0065;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N38_B_0065:hvac_load);
	floor_area 1912;
	window_wall_ratio 0.14;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N38_B_0065;
	air_temperature 72.37425658229228;
	mass_temperature 72.20295658229227;
}

object ZIPload {
	parent GLD_B1_N38_B_0065;
	name zip_GLD_B1_N38_B_0065;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_74.value;
}

object triplex_line {
	name house_line_GLD_0065;
	from node_38_B;
	to meter_GLD_B1_N38_B_0065;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N104_C_0066;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N104_C_0066;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N104_C_0066:hvac_load);
	floor_area 2799;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N104_C_0066;
	air_temperature 68.00484860997223;
	mass_temperature 67.70744860997223;
}

object ZIPload {
	parent GLD_B1_N104_C_0066;
	name zip_GLD_B1_N104_C_0066;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_71.value;
}

object triplex_line {
	name house_line_GLD_0066;
	from node_104_C;
	to meter_GLD_B1_N104_C_0066;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N10_A_0067;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N10_A_0067;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N10_A_0067:hvac_load);
	floor_area 1203;
	window_wall_ratio 0.14;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N10_A_0067;
	air_temperature 68.9065745183544;
	mass_temperature 68.6627745183544;
}

object ZIPload {
	parent GLD_B1_N10_A_0067;
	name zip_GLD_B1_N10_A_0067;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_59.value;
}

object triplex_line {
	name house_line_GLD_0067;
	from node_10_A;
	to meter_GLD_B1_N10_A_0067;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N39_B_0068;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N39_B_0068;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N39_B_0068:hvac_load);
	floor_area 2307;
	window_wall_ratio 0.16;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N39_B_0068;
	air_temperature 71.14275474513066;
	mass_temperature 70.96795474513065;
}

object ZIPload {
	parent GLD_B1_N39_B_0068;
	name zip_GLD_B1_N39_B_0068;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_33.value;
}

object triplex_line {
	name house_line_GLD_0068;
	from node_39_B;
	to meter_GLD_B1_N39_B_0068;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N38_B_0069;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N38_B_0069;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N38_B_0069:hvac_load);
	floor_area 3555;
	window_wall_ratio 0.15;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N38_B_0069;
	air_temperature 71.76719867842942;
	mass_temperature 71.59189867842943;
}

object ZIPload {
	parent GLD_B1_N38_B_0069;
	name zip_GLD_B1_N38_B_0069;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_12.value;
}

object triplex_line {
	name house_line_GLD_0069;
	from node_38_B;
	to meter_GLD_B1_N38_B_0069;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N34_C_0070;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N34_C_0070;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N34_C_0070:hvac_load);
	floor_area 1052;
	window_wall_ratio 0.16;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N34_C_0070;
	air_temperature 67.60321664273806;
	mass_temperature 67.22981664273806;
}

object ZIPload {
	parent GLD_B1_N34_C_0070;
	name zip_GLD_B1_N34_C_0070;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_99.value;
}

object triplex_line {
	name house_line_GLD_0070;
	from node_34_C;
	to meter_GLD_B1_N34_C_0070;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N12_B_0071;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N12_B_0071;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N12_B_0071:hvac_load);
	floor_area 1423;
	window_wall_ratio 0.15;
	airchange_per_hour 1.16;
	parent meter_GLD_B1_N12_B_0071;
	air_temperature 67.7924718789506;
	mass_temperature 68.0961718789506;
}

object ZIPload {
	parent GLD_B1_N12_B_0071;
	name zip_GLD_B1_N12_B_0071;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_50.value;
}

object triplex_line {
	name house_line_GLD_0071;
	from node_12_B;
	to meter_GLD_B1_N12_B_0071;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N77_B_0072;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N77_B_0072;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N77_B_0072:hvac_load);
	floor_area 2641;
	window_wall_ratio 0.16;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N77_B_0072;
	air_temperature 65.7009914286231;
	mass_temperature 66.1176914286231;
}

object ZIPload {
	parent GLD_B1_N77_B_0072;
	name zip_GLD_B1_N77_B_0072;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_89.value;
}

object triplex_line {
	name house_line_GLD_0072;
	from node_77_B;
	to meter_GLD_B1_N77_B_0072;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N35_A_0073;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N35_A_0073;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N35_A_0073:hvac_load);
	floor_area 2781;
	window_wall_ratio 0.16;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N35_A_0073;
	air_temperature 72.44518297896039;
	mass_temperature 72.38598297896039;
}

object ZIPload {
	parent GLD_B1_N35_A_0073;
	name zip_GLD_B1_N35_A_0073;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_1.value;
}

object triplex_line {
	name house_line_GLD_0073;
	from node_35_A;
	to meter_GLD_B1_N35_A_0073;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N41_C_0074;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N41_C_0074;
	number_of_stories 1;
	cooling_setpoint 62;
	heating_setpoint 57;
	T_min 54;
	T_max 65;
	k 2.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N41_C_0074:hvac_load);
	floor_area 2462;
	window_wall_ratio 0.13;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N41_C_0074;
	air_temperature 62.728599490419825;
	mass_temperature 63.05809949041982;
}

object ZIPload {
	parent GLD_B1_N41_C_0074;
	name zip_GLD_B1_N41_C_0074;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_69.value;
}

object triplex_line {
	name house_line_GLD_0074;
	from node_41_C;
	to meter_GLD_B1_N41_C_0074;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_C_0075;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N48_C_0075;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_C_0075:hvac_load);
	floor_area 2919;
	window_wall_ratio 0.15;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N48_C_0075;
	air_temperature 67.36762644339343;
	mass_temperature 67.04332644339344;
}

object ZIPload {
	parent GLD_B1_N48_C_0075;
	name zip_GLD_B1_N48_C_0075;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_44.value;
}

object triplex_line {
	name house_line_GLD_0075;
	from node_48_C;
	to meter_GLD_B1_N48_C_0075;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N68_A_0076;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N68_A_0076;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N68_A_0076:hvac_load);
	floor_area 1593;
	window_wall_ratio 0.15;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N68_A_0076;
	air_temperature 62.165967832555594;
	mass_temperature 63.186067832555594;
}

object ZIPload {
	parent GLD_B1_N68_A_0076;
	name zip_GLD_B1_N68_A_0076;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_64.value;
}

object triplex_line {
	name house_line_GLD_0076;
	from node_68_A;
	to meter_GLD_B1_N68_A_0076;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N99_B_0077;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N99_B_0077;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N99_B_0077:hvac_load);
	floor_area 2206;
	window_wall_ratio 0.15;
	airchange_per_hour 0.14;
	parent meter_GLD_B1_N99_B_0077;
	air_temperature 69.76916055885646;
	mass_temperature 69.56866055885645;
}

object ZIPload {
	parent GLD_B1_N99_B_0077;
	name zip_GLD_B1_N99_B_0077;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_55.value;
}

object triplex_line {
	name house_line_GLD_0077;
	from node_99_B;
	to meter_GLD_B1_N99_B_0077;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N49_A_0078;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N49_A_0078;
	number_of_stories 2;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N49_A_0078:hvac_load);
	floor_area 2017;
	window_wall_ratio 0.17;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N49_A_0078;
	air_temperature 68.38833481769416;
	mass_temperature 68.18073481769414;
}

object ZIPload {
	parent GLD_B1_N49_A_0078;
	name zip_GLD_B1_N49_A_0078;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_42.value;
}

object triplex_line {
	name house_line_GLD_0078;
	from node_49_A;
	to meter_GLD_B1_N49_A_0078;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N11_A_0079;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N11_A_0079;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N11_A_0079:hvac_load);
	floor_area 2350;
	window_wall_ratio 0.15;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N11_A_0079;
	air_temperature 69.24959355563917;
	mass_temperature 70.75019355563916;
}

object ZIPload {
	parent GLD_B1_N11_A_0079;
	name zip_GLD_B1_N11_A_0079;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_40.value;
}

object triplex_line {
	name house_line_GLD_0079;
	from node_11_A;
	to meter_GLD_B1_N11_A_0079;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_A_0080;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N47_A_0080;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_A_0080:hvac_load);
	floor_area 1820;
	window_wall_ratio 0.14;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N47_A_0080;
	air_temperature 64.61550998327486;
	mass_temperature 64.25280998327487;
}

object ZIPload {
	parent GLD_B1_N47_A_0080;
	name zip_GLD_B1_N47_A_0080;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_87.value;
}

object triplex_line {
	name house_line_GLD_0080;
	from node_47_A;
	to meter_GLD_B1_N47_A_0080;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_C_0081;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N47_C_0081;
	number_of_stories 2;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_C_0081:hvac_load);
	floor_area 3527;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N47_C_0081;
	air_temperature 77.58251081178452;
	mass_temperature 77.63181081178452;
}

object ZIPload {
	parent GLD_B1_N47_C_0081;
	name zip_GLD_B1_N47_C_0081;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_91.value;
}

object triplex_line {
	name house_line_GLD_0081;
	from node_47_C;
	to meter_GLD_B1_N47_C_0081;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N16_C_0082;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N16_C_0082;
	number_of_stories 2;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N16_C_0082:hvac_load);
	floor_area 3387;
	window_wall_ratio 0.14;
	airchange_per_hour 0.15;
	parent meter_GLD_B1_N16_C_0082;
	air_temperature 69.68435068760176;
	mass_temperature 69.56445068760176;
}

object ZIPload {
	parent GLD_B1_N16_C_0082;
	name zip_GLD_B1_N16_C_0082;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_56.value;
}

object triplex_line {
	name house_line_GLD_0082;
	from node_16_C;
	to meter_GLD_B1_N16_C_0082;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N35_A_0083;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N35_A_0083;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N35_A_0083:hvac_load);
	floor_area 2563;
	window_wall_ratio 0.15;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N35_A_0083;
	air_temperature 64.73815828568428;
	mass_temperature 66.15635828568429;
}

object ZIPload {
	parent GLD_B1_N35_A_0083;
	name zip_GLD_B1_N35_A_0083;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_66.value;
}

object triplex_line {
	name house_line_GLD_0083;
	from node_35_A;
	to meter_GLD_B1_N35_A_0083;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N24_C_0084;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N24_C_0084;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N24_C_0084:hvac_load);
	floor_area 3083;
	window_wall_ratio 0.15;
	airchange_per_hour 0.74;
	parent meter_GLD_B1_N24_C_0084;
	air_temperature 66.93657416255525;
	mass_temperature 67.79147416255525;
}

object ZIPload {
	parent GLD_B1_N24_C_0084;
	name zip_GLD_B1_N24_C_0084;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_15.value;
}

object triplex_line {
	name house_line_GLD_0084;
	from node_24_C;
	to meter_GLD_B1_N24_C_0084;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N104_C_0085;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N104_C_0085;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N104_C_0085:hvac_load);
	floor_area 3255;
	window_wall_ratio 0.14;
	airchange_per_hour 0.32;
	parent meter_GLD_B1_N104_C_0085;
	air_temperature 70.19097628439944;
	mass_temperature 70.02477628439944;
}

object ZIPload {
	parent GLD_B1_N104_C_0085;
	name zip_GLD_B1_N104_C_0085;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_17.value;
}

object triplex_line {
	name house_line_GLD_0085;
	from node_104_C;
	to meter_GLD_B1_N104_C_0085;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N38_B_0086;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N38_B_0086;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N38_B_0086:hvac_load);
	floor_area 2218;
	window_wall_ratio 0.16;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N38_B_0086;
	air_temperature 72.68729423481413;
	mass_temperature 72.61469423481414;
}

object ZIPload {
	parent GLD_B1_N38_B_0086;
	name zip_GLD_B1_N38_B_0086;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_28.value;
}

object triplex_line {
	name house_line_GLD_0086;
	from node_38_B;
	to meter_GLD_B1_N38_B_0086;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N83_C_0087;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N83_C_0087;
	number_of_stories 1;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 2.5;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N83_C_0087:hvac_load);
	floor_area 1833;
	window_wall_ratio 0.15;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N83_C_0087;
	air_temperature 78.11414207080104;
	mass_temperature 78.19714207080104;
}

object ZIPload {
	parent GLD_B1_N83_C_0087;
	name zip_GLD_B1_N83_C_0087;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_76.value;
}

object triplex_line {
	name house_line_GLD_0087;
	from node_83_C;
	to meter_GLD_B1_N83_C_0087;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N112_A_0088;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N112_A_0088;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N112_A_0088:hvac_load);
	floor_area 1124;
	window_wall_ratio 0.14;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N112_A_0088;
	air_temperature 73.63470545835389;
	mass_temperature 73.62130545835389;
}

object ZIPload {
	parent GLD_B1_N112_A_0088;
	name zip_GLD_B1_N112_A_0088;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_104.value;
}

object triplex_line {
	name house_line_GLD_0088;
	from node_112_A;
	to meter_GLD_B1_N112_A_0088;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N86_B_0089;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N86_B_0089;
	number_of_stories 2;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N86_B_0089:hvac_load);
	floor_area 1043;
	window_wall_ratio 0.15;
	airchange_per_hour 0.52;
	parent meter_GLD_B1_N86_B_0089;
	air_temperature 75.58038595313867;
	mass_temperature 75.64258595313868;
}

object ZIPload {
	parent GLD_B1_N86_B_0089;
	name zip_GLD_B1_N86_B_0089;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_9.value;
}

object triplex_line {
	name house_line_GLD_0089;
	from node_86_B;
	to meter_GLD_B1_N86_B_0089;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N74_C_0090;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N74_C_0090;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N74_C_0090:hvac_load);
	floor_area 1548;
	window_wall_ratio 0.14;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N74_C_0090;
	air_temperature 66.69427263139858;
	mass_temperature 66.37087263139857;
}

object ZIPload {
	parent GLD_B1_N74_C_0090;
	name zip_GLD_B1_N74_C_0090;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_53.value;
}

object triplex_line {
	name house_line_GLD_0090;
	from node_74_C;
	to meter_GLD_B1_N74_C_0090;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N56_B_0091;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N56_B_0091;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N56_B_0091:hvac_load);
	floor_area 2066;
	window_wall_ratio 0.14;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N56_B_0091;
	air_temperature 71.13580185437918;
	mass_temperature 70.9568018543792;
}

object ZIPload {
	parent GLD_B1_N56_B_0091;
	name zip_GLD_B1_N56_B_0091;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_14.value;
}

object triplex_line {
	name house_line_GLD_0091;
	from node_56_B;
	to meter_GLD_B1_N56_B_0091;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_A_0092;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N47_A_0092;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N47_A_0092:hvac_load);
	floor_area 1959;
	window_wall_ratio 0.16;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N47_A_0092;
	air_temperature 76.23798816253542;
	mass_temperature 76.23188816253541;
}

object ZIPload {
	parent GLD_B1_N47_A_0092;
	name zip_GLD_B1_N47_A_0092;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_77.value;
}

object triplex_line {
	name house_line_GLD_0092;
	from node_47_A;
	to meter_GLD_B1_N47_A_0092;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N106_B_0093;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N106_B_0093;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N106_B_0093:hvac_load);
	floor_area 3343;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N106_B_0093;
	air_temperature 76.19184752967033;
	mass_temperature 76.21154752967033;
}

object ZIPload {
	parent GLD_B1_N106_B_0093;
	name zip_GLD_B1_N106_B_0093;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_77.value;
}

object triplex_line {
	name house_line_GLD_0093;
	from node_106_B;
	to meter_GLD_B1_N106_B_0093;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N35_A_0094;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N35_A_0094;
	number_of_stories 1;
	cooling_setpoint 78;
	heating_setpoint 73;
	T_min 70;
	T_max 81;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N35_A_0094:hvac_load);
	floor_area 2099;
	window_wall_ratio 0.15;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N35_A_0094;
	air_temperature 77.18946859610811;
	mass_temperature 77.30036859610811;
}

object ZIPload {
	parent GLD_B1_N35_A_0094;
	name zip_GLD_B1_N35_A_0094;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_104.value;
}

object triplex_line {
	name house_line_GLD_0094;
	from node_35_A;
	to meter_GLD_B1_N35_A_0094;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_C_0095;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N65_C_0095;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_C_0095:hvac_load);
	floor_area 2595;
	window_wall_ratio 0.16;
	airchange_per_hour 0.65;
	parent meter_GLD_B1_N65_C_0095;
	air_temperature 72.85513460815292;
	mass_temperature 72.78803460815291;
}

object ZIPload {
	parent GLD_B1_N65_C_0095;
	name zip_GLD_B1_N65_C_0095;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_27.value;
}

object triplex_line {
	name house_line_GLD_0095;
	from node_65_C;
	to meter_GLD_B1_N65_C_0095;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_B_0096;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N76_B_0096;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N76_B_0096:hvac_load);
	floor_area 2237;
	window_wall_ratio 0.15;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N76_B_0096;
	air_temperature 75.08061948227956;
	mass_temperature 75.03801948227957;
}

object ZIPload {
	parent GLD_B1_N76_B_0096;
	name zip_GLD_B1_N76_B_0096;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_20.value;
}

object triplex_line {
	name house_line_GLD_0096;
	from node_76_B;
	to meter_GLD_B1_N76_B_0096;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N90_B_0097;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N90_B_0097;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N90_B_0097:hvac_load);
	floor_area 2002;
	window_wall_ratio 0.15;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N90_B_0097;
	air_temperature 73.59312469189615;
	mass_temperature 73.58242469189615;
}

object ZIPload {
	parent GLD_B1_N90_B_0097;
	name zip_GLD_B1_N90_B_0097;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_80.value;
}

object triplex_line {
	name house_line_GLD_0097;
	from node_90_B;
	to meter_GLD_B1_N90_B_0097;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N5_C_0098;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N5_C_0098;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N5_C_0098:hvac_load);
	floor_area 3093;
	window_wall_ratio 0.12;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N5_C_0098;
	air_temperature 75.79022016837271;
	mass_temperature 75.81162016837271;
}

object ZIPload {
	parent GLD_B1_N5_C_0098;
	name zip_GLD_B1_N5_C_0098;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_18.value;
}

object triplex_line {
	name house_line_GLD_0098;
	from node_5_C;
	to meter_GLD_B1_N5_C_0098;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N1_A_0099;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N1_A_0099;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N1_A_0099:hvac_load);
	floor_area 1603;
	window_wall_ratio 0.16;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N1_A_0099;
	air_temperature 74.67654155257932;
	mass_temperature 74.61484155257932;
}

object ZIPload {
	parent GLD_B1_N1_A_0099;
	name zip_GLD_B1_N1_A_0099;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_26.value;
}

object triplex_line {
	name house_line_GLD_0099;
	from node_1_A;
	to meter_GLD_B1_N1_A_0099;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N90_B_0100;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N90_B_0100;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N90_B_0100:hvac_load);
	floor_area 1751;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N90_B_0100;
	air_temperature 72.94210512365287;
	mass_temperature 72.81000512365287;
}

object ZIPload {
	parent GLD_B1_N90_B_0100;
	name zip_GLD_B1_N90_B_0100;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_82.value;
}

object triplex_line {
	name house_line_GLD_0100;
	from node_90_B;
	to meter_GLD_B1_N90_B_0100;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N9_A_0101;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N9_A_0101;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N9_A_0101:hvac_load);
	floor_area 1650;
	window_wall_ratio 0.16;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N9_A_0101;
	air_temperature 66.73028160528544;
	mass_temperature 66.43248160528543;
}

object ZIPload {
	parent GLD_B1_N9_A_0101;
	name zip_GLD_B1_N9_A_0101;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_36.value;
}

object triplex_line {
	name house_line_GLD_0101;
	from node_9_A;
	to meter_GLD_B1_N9_A_0101;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N64_B_0102;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N64_B_0102;
	number_of_stories 1;
	cooling_setpoint 59;
	heating_setpoint 54;
	T_min 51;
	T_max 62;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N64_B_0102:hvac_load);
	floor_area 2053;
	window_wall_ratio 0.16;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N64_B_0102;
	air_temperature 58.34203274755063;
	mass_temperature 58.18593274755063;
}

object ZIPload {
	parent GLD_B1_N64_B_0102;
	name zip_GLD_B1_N64_B_0102;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_20.value;
}

object triplex_line {
	name house_line_GLD_0102;
	from node_64_B;
	to meter_GLD_B1_N64_B_0102;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N102_C_0103;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N102_C_0103;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 3.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N102_C_0103:hvac_load);
	floor_area 1221;
	window_wall_ratio 0.16;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N102_C_0103;
	air_temperature 68.55539435962261;
	mass_temperature 68.2766943596226;
}

object ZIPload {
	parent GLD_B1_N102_C_0103;
	name zip_GLD_B1_N102_C_0103;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_13.value;
}

object triplex_line {
	name house_line_GLD_0103;
	from node_102_C;
	to meter_GLD_B1_N102_C_0103;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N82_A_0104;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N82_A_0104;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N82_A_0104:hvac_load);
	floor_area 3815;
	window_wall_ratio 0.16;
	airchange_per_hour 0.55;
	parent meter_GLD_B1_N82_A_0104;
	air_temperature 71.00451528216949;
	mass_temperature 70.8759152821695;
}

object ZIPload {
	parent GLD_B1_N82_A_0104;
	name zip_GLD_B1_N82_A_0104;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_13.value;
}

object triplex_line {
	name house_line_GLD_0104;
	from node_82_A;
	to meter_GLD_B1_N82_A_0104;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N4_C_0105;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N4_C_0105;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N4_C_0105:hvac_load);
	floor_area 2480;
	window_wall_ratio 0.15;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N4_C_0105;
	air_temperature 64.58954798569292;
	mass_temperature 64.41604798569293;
}

object ZIPload {
	parent GLD_B1_N4_C_0105;
	name zip_GLD_B1_N4_C_0105;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_23.value;
}

object triplex_line {
	name house_line_GLD_0105;
	from node_4_C;
	to meter_GLD_B1_N4_C_0105;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N88_A_0106;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N88_A_0106;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N88_A_0106:hvac_load);
	floor_area 2553;
	window_wall_ratio 0.15;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N88_A_0106;
	air_temperature 72.41358649688358;
	mass_temperature 72.32188649688358;
}

object ZIPload {
	parent GLD_B1_N88_A_0106;
	name zip_GLD_B1_N88_A_0106;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_67.value;
}

object triplex_line {
	name house_line_GLD_0106;
	from node_88_A;
	to meter_GLD_B1_N88_A_0106;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N111_A_0107;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N111_A_0107;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N111_A_0107:hvac_load);
	floor_area 1995;
	window_wall_ratio 0.15;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N111_A_0107;
	air_temperature 73.43480841336046;
	mass_temperature 73.38810841336046;
}

object ZIPload {
	parent GLD_B1_N111_A_0107;
	name zip_GLD_B1_N111_A_0107;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_59.value;
}

object triplex_line {
	name house_line_GLD_0107;
	from node_111_A;
	to meter_GLD_B1_N111_A_0107;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N33_A_0108;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N33_A_0108;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N33_A_0108:hvac_load);
	floor_area 2235;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N33_A_0108;
	air_temperature 65.52358745897145;
	mass_temperature 65.18628745897145;
}

object ZIPload {
	parent GLD_B1_N33_A_0108;
	name zip_GLD_B1_N33_A_0108;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_88.value;
}

object triplex_line {
	name house_line_GLD_0108;
	from node_33_A;
	to meter_GLD_B1_N33_A_0108;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N87_B_0109;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N87_B_0109;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N87_B_0109:hvac_load);
	floor_area 1839;
	window_wall_ratio 0.15;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N87_B_0109;
	air_temperature 69.35914727153123;
	mass_temperature 69.70444727153122;
}

object ZIPload {
	parent GLD_B1_N87_B_0109;
	name zip_GLD_B1_N87_B_0109;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_94.value;
}

object triplex_line {
	name house_line_GLD_0109;
	from node_87_B;
	to meter_GLD_B1_N87_B_0109;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N10_A_0110;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N10_A_0110;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N10_A_0110:hvac_load);
	floor_area 1032;
	window_wall_ratio 0.15;
	airchange_per_hour 0.65;
	parent meter_GLD_B1_N10_A_0110;
	air_temperature 73.64036601678824;
	mass_temperature 73.57686601678824;
}

object ZIPload {
	parent GLD_B1_N10_A_0110;
	name zip_GLD_B1_N10_A_0110;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_10.value;
}

object triplex_line {
	name house_line_GLD_0110;
	from node_10_A;
	to meter_GLD_B1_N10_A_0110;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N90_B_0111;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N90_B_0111;
	number_of_stories 2;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N90_B_0111:hvac_load);
	floor_area 3328;
	window_wall_ratio 0.14;
	airchange_per_hour 0.64;
	parent meter_GLD_B1_N90_B_0111;
	air_temperature 73.25855324071979;
	mass_temperature 73.2549532407198;
}

object ZIPload {
	parent GLD_B1_N90_B_0111;
	name zip_GLD_B1_N90_B_0111;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_55.value;
}

object triplex_line {
	name house_line_GLD_0111;
	from node_90_B;
	to meter_GLD_B1_N90_B_0111;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N84_C_0112;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N84_C_0112;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N84_C_0112:hvac_load);
	floor_area 2243;
	window_wall_ratio 0.14;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N84_C_0112;
	air_temperature 74.13600385252809;
	mass_temperature 74.06020385252809;
}

object ZIPload {
	parent GLD_B1_N84_C_0112;
	name zip_GLD_B1_N84_C_0112;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_98.value;
}

object triplex_line {
	name house_line_GLD_0112;
	from node_84_C;
	to meter_GLD_B1_N84_C_0112;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N87_B_0113;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N87_B_0113;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N87_B_0113:hvac_load);
	floor_area 3195;
	window_wall_ratio 0.15;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N87_B_0113;
	air_temperature 67.86014893226901;
	mass_temperature 67.58654893226901;
}

object ZIPload {
	parent GLD_B1_N87_B_0113;
	name zip_GLD_B1_N87_B_0113;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_67.value;
}

object triplex_line {
	name house_line_GLD_0113;
	from node_87_B;
	to meter_GLD_B1_N87_B_0113;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N88_A_0114;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N88_A_0114;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N88_A_0114:hvac_load);
	floor_area 1216;
	window_wall_ratio 0.17;
	airchange_per_hour 0.42;
	parent meter_GLD_B1_N88_A_0114;
	air_temperature 68.82852305306362;
	mass_temperature 68.50232305306362;
}

object ZIPload {
	parent GLD_B1_N88_A_0114;
	name zip_GLD_B1_N88_A_0114;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_59.value;
}

object triplex_line {
	name house_line_GLD_0114;
	from node_88_A;
	to meter_GLD_B1_N88_A_0114;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N52_A_0115;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N52_A_0115;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N52_A_0115:hvac_load);
	floor_area 1860;
	window_wall_ratio 0.16;
	airchange_per_hour 0.3;
	parent meter_GLD_B1_N52_A_0115;
	air_temperature 71.29264822074802;
	mass_temperature 71.18874822074802;
}

object ZIPload {
	parent GLD_B1_N52_A_0115;
	name zip_GLD_B1_N52_A_0115;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_81.value;
}

object triplex_line {
	name house_line_GLD_0115;
	from node_52_A;
	to meter_GLD_B1_N52_A_0115;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N32_C_0116;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N32_C_0116;
	number_of_stories 1;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N32_C_0116:hvac_load);
	floor_area 1868;
	window_wall_ratio 0.12;
	airchange_per_hour 0.79;
	parent meter_GLD_B1_N32_C_0116;
	air_temperature 76.1410623956322;
	mass_temperature 76.23676239563221;
}

object ZIPload {
	parent GLD_B1_N32_C_0116;
	name zip_GLD_B1_N32_C_0116;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_77.value;
}

object triplex_line {
	name house_line_GLD_0116;
	from node_32_C;
	to meter_GLD_B1_N32_C_0116;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N45_A_0117;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N45_A_0117;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N45_A_0117:hvac_load);
	floor_area 1907;
	window_wall_ratio 0.14;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N45_A_0117;
	air_temperature 77.155583080596;
	mass_temperature 77.20018308059599;
}

object ZIPload {
	parent GLD_B1_N45_A_0117;
	name zip_GLD_B1_N45_A_0117;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_27.value;
}

object triplex_line {
	name house_line_GLD_0117;
	from node_45_A;
	to meter_GLD_B1_N45_A_0117;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_B_0118;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N48_B_0118;
	number_of_stories 2;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_B_0118:hvac_load);
	floor_area 2761;
	window_wall_ratio 0.14;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N48_B_0118;
	air_temperature 65.0390860428771;
	mass_temperature 64.8823860428771;
}

object ZIPload {
	parent GLD_B1_N48_B_0118;
	name zip_GLD_B1_N48_B_0118;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_24.value;
}

object triplex_line {
	name house_line_GLD_0118;
	from node_48_B;
	to meter_GLD_B1_N48_B_0118;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N10_A_0119;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N10_A_0119;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N10_A_0119:hvac_load);
	floor_area 1895;
	window_wall_ratio 0.17;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N10_A_0119;
	air_temperature 66.27361376237282;
	mass_temperature 65.98791376237281;
}

object ZIPload {
	parent GLD_B1_N10_A_0119;
	name zip_GLD_B1_N10_A_0119;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_96.value;
}

object triplex_line {
	name house_line_GLD_0119;
	from node_10_A;
	to meter_GLD_B1_N10_A_0119;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N55_A_0120;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N55_A_0120;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N55_A_0120:hvac_load);
	floor_area 1705;
	window_wall_ratio 0.15;
	airchange_per_hour 0.65;
	parent meter_GLD_B1_N55_A_0120;
	air_temperature 76.8239844198936;
	mass_temperature 76.8506844198936;
}

object ZIPload {
	parent GLD_B1_N55_A_0120;
	name zip_GLD_B1_N55_A_0120;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_79.value;
}

object triplex_line {
	name house_line_GLD_0120;
	from node_55_A;
	to meter_GLD_B1_N55_A_0120;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N79_A_0121;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N79_A_0121;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N79_A_0121:hvac_load);
	floor_area 3464;
	window_wall_ratio 0.15;
	airchange_per_hour 0.07;
	parent meter_GLD_B1_N79_A_0121;
	air_temperature 68.70746126792234;
	mass_temperature 68.48496126792233;
}

object ZIPload {
	parent GLD_B1_N79_A_0121;
	name zip_GLD_B1_N79_A_0121;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_75.value;
}

object triplex_line {
	name house_line_GLD_0121;
	from node_79_A;
	to meter_GLD_B1_N79_A_0121;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N68_A_0122;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N68_A_0122;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N68_A_0122:hvac_load);
	floor_area 2672;
	window_wall_ratio 0.16;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N68_A_0122;
	air_temperature 74.9945829692193;
	mass_temperature 74.9487829692193;
}

object ZIPload {
	parent GLD_B1_N68_A_0122;
	name zip_GLD_B1_N68_A_0122;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_20.value;
}

object triplex_line {
	name house_line_GLD_0122;
	from node_68_A;
	to meter_GLD_B1_N68_A_0122;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N98_A_0123;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N98_A_0123;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N98_A_0123:hvac_load);
	floor_area 2432;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N98_A_0123;
	air_temperature 62.204538454324386;
	mass_temperature 63.355838454324385;
}

object ZIPload {
	parent GLD_B1_N98_A_0123;
	name zip_GLD_B1_N98_A_0123;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_30.value;
}

object triplex_line {
	name house_line_GLD_0123;
	from node_98_A;
	to meter_GLD_B1_N98_A_0123;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N20_A_0124;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N20_A_0124;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N20_A_0124:hvac_load);
	floor_area 2237;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N20_A_0124;
	air_temperature 70.26972061900663;
	mass_temperature 70.06602061900664;
}

object ZIPload {
	parent GLD_B1_N20_A_0124;
	name zip_GLD_B1_N20_A_0124;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_88.value;
}

object triplex_line {
	name house_line_GLD_0124;
	from node_20_A;
	to meter_GLD_B1_N20_A_0124;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N16_C_0125;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N16_C_0125;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N16_C_0125:hvac_load);
	floor_area 2737;
	window_wall_ratio 0.14;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N16_C_0125;
	air_temperature 71.13187953899173;
	mass_temperature 70.91777953899172;
}

object ZIPload {
	parent GLD_B1_N16_C_0125;
	name zip_GLD_B1_N16_C_0125;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_4.value;
}

object triplex_line {
	name house_line_GLD_0125;
	from node_16_C;
	to meter_GLD_B1_N16_C_0125;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N35_A_0126;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N35_A_0126;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N35_A_0126:hvac_load);
	floor_area 1607;
	window_wall_ratio 0.14;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N35_A_0126;
	air_temperature 66.95461235697212;
	mass_temperature 66.66861235697213;
}

object ZIPload {
	parent GLD_B1_N35_A_0126;
	name zip_GLD_B1_N35_A_0126;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_0.value;
}

object triplex_line {
	name house_line_GLD_0126;
	from node_35_A;
	to meter_GLD_B1_N35_A_0126;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N96_B_0127;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N96_B_0127;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N96_B_0127:hvac_load);
	floor_area 2982;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N96_B_0127;
	air_temperature 66.59395330244196;
	mass_temperature 66.30555330244196;
}

object ZIPload {
	parent GLD_B1_N96_B_0127;
	name zip_GLD_B1_N96_B_0127;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_52.value;
}

object triplex_line {
	name house_line_GLD_0127;
	from node_96_B;
	to meter_GLD_B1_N96_B_0127;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N10_A_0128;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N10_A_0128;
	number_of_stories 2;
	cooling_setpoint 79;
	heating_setpoint 74;
	T_min 71;
	T_max 82;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N10_A_0128:hvac_load);
	floor_area 2435;
	window_wall_ratio 0.14;
	airchange_per_hour 0.2;
	parent meter_GLD_B1_N10_A_0128;
	air_temperature 77.58013394765766;
	mass_temperature 77.68733394765765;
}

object ZIPload {
	parent GLD_B1_N10_A_0128;
	name zip_GLD_B1_N10_A_0128;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_12.value;
}

object triplex_line {
	name house_line_GLD_0128;
	from node_10_A;
	to meter_GLD_B1_N10_A_0128;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N37_A_0129;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N37_A_0129;
	number_of_stories 2;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N37_A_0129:hvac_load);
	floor_area 2800;
	window_wall_ratio 0.16;
	airchange_per_hour 0.29;
	parent meter_GLD_B1_N37_A_0129;
	air_temperature 73.77006633372336;
	mass_temperature 73.71936633372337;
}

object ZIPload {
	parent GLD_B1_N37_A_0129;
	name zip_GLD_B1_N37_A_0129;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_61.value;
}

object triplex_line {
	name house_line_GLD_0129;
	from node_37_A;
	to meter_GLD_B1_N37_A_0129;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N86_B_0130;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N86_B_0130;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N86_B_0130:hvac_load);
	floor_area 2672;
	window_wall_ratio 0.14;
	airchange_per_hour 0.14;
	parent meter_GLD_B1_N86_B_0130;
	air_temperature 72.92176688325542;
	mass_temperature 72.79986688325542;
}

object ZIPload {
	parent GLD_B1_N86_B_0130;
	name zip_GLD_B1_N86_B_0130;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_76.value;
}

object triplex_line {
	name house_line_GLD_0130;
	from node_86_B;
	to meter_GLD_B1_N86_B_0130;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N112_A_0131;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N112_A_0131;
	number_of_stories 1;
	cooling_setpoint 79;
	heating_setpoint 74;
	T_min 71;
	T_max 82;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N112_A_0131:hvac_load);
	floor_area 1188;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N112_A_0131;
	air_temperature 77.77600974008838;
	mass_temperature 77.90850974008838;
}

object ZIPload {
	parent GLD_B1_N112_A_0131;
	name zip_GLD_B1_N112_A_0131;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_35.value;
}

object triplex_line {
	name house_line_GLD_0131;
	from node_112_A;
	to meter_GLD_B1_N112_A_0131;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N32_C_0132;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N32_C_0132;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N32_C_0132:hvac_load);
	floor_area 2978;
	window_wall_ratio 0.16;
	airchange_per_hour 0.14;
	parent meter_GLD_B1_N32_C_0132;
	air_temperature 72.53055913329935;
	mass_temperature 72.43295913329935;
}

object ZIPload {
	parent GLD_B1_N32_C_0132;
	name zip_GLD_B1_N32_C_0132;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_15.value;
}

object triplex_line {
	name house_line_GLD_0132;
	from node_32_C;
	to meter_GLD_B1_N32_C_0132;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_A_0133;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N47_A_0133;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_A_0133:hvac_load);
	floor_area 1223;
	window_wall_ratio 0.15;
	airchange_per_hour 0.42;
	parent meter_GLD_B1_N47_A_0133;
	air_temperature 63.735527762864606;
	mass_temperature 63.28342776286461;
}

object ZIPload {
	parent GLD_B1_N47_A_0133;
	name zip_GLD_B1_N47_A_0133;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_3.value;
}

object triplex_line {
	name house_line_GLD_0133;
	from node_47_A;
	to meter_GLD_B1_N47_A_0133;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N19_A_0134;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N19_A_0134;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N19_A_0134:hvac_load);
	floor_area 1424;
	window_wall_ratio 0.13;
	airchange_per_hour 1.05;
	parent meter_GLD_B1_N19_A_0134;
	air_temperature 70.6655344033107;
	mass_temperature 70.5114344033107;
}

object ZIPload {
	parent GLD_B1_N19_A_0134;
	name zip_GLD_B1_N19_A_0134;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_100.value;
}

object triplex_line {
	name house_line_GLD_0134;
	from node_19_A;
	to meter_GLD_B1_N19_A_0134;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_B_0135;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N76_B_0135;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N76_B_0135:hvac_load);
	floor_area 3536;
	window_wall_ratio 0.15;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N76_B_0135;
	air_temperature 69.73539269973622;
	mass_temperature 69.51949269973622;
}

object ZIPload {
	parent GLD_B1_N76_B_0135;
	name zip_GLD_B1_N76_B_0135;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_93.value;
}

object triplex_line {
	name house_line_GLD_0135;
	from node_76_B;
	to meter_GLD_B1_N76_B_0135;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N114_A_0136;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N114_A_0136;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N114_A_0136:hvac_load);
	floor_area 2969;
	window_wall_ratio 0.17;
	airchange_per_hour 0.09;
	parent meter_GLD_B1_N114_A_0136;
	air_temperature 75.5519512634716;
	mass_temperature 75.57705126347159;
}

object ZIPload {
	parent GLD_B1_N114_A_0136;
	name zip_GLD_B1_N114_A_0136;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_5.value;
}

object triplex_line {
	name house_line_GLD_0136;
	from node_114_A;
	to meter_GLD_B1_N114_A_0136;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N71_A_0137;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N71_A_0137;
	number_of_stories 1;
	cooling_setpoint 78;
	heating_setpoint 73;
	T_min 70;
	T_max 81;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N71_A_0137:hvac_load);
	floor_area 2794;
	window_wall_ratio 0.16;
	airchange_per_hour 0.3;
	parent meter_GLD_B1_N71_A_0137;
	air_temperature 77.16455248604088;
	mass_temperature 77.27485248604087;
}

object ZIPload {
	parent GLD_B1_N71_A_0137;
	name zip_GLD_B1_N71_A_0137;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_42.value;
}

object triplex_line {
	name house_line_GLD_0137;
	from node_71_A;
	to meter_GLD_B1_N71_A_0137;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N37_A_0138;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N37_A_0138;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N37_A_0138:hvac_load);
	floor_area 2977;
	window_wall_ratio 0.17;
	airchange_per_hour 0.14;
	parent meter_GLD_B1_N37_A_0138;
	air_temperature 72.49913966623481;
	mass_temperature 73.50423966623481;
}

object ZIPload {
	parent GLD_B1_N37_A_0138;
	name zip_GLD_B1_N37_A_0138;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_102.value;
}

object triplex_line {
	name house_line_GLD_0138;
	from node_37_A;
	to meter_GLD_B1_N37_A_0138;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N98_A_0139;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N98_A_0139;
	number_of_stories 2;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N98_A_0139:hvac_load);
	floor_area 3687;
	window_wall_ratio 0.14;
	airchange_per_hour 0.15;
	parent meter_GLD_B1_N98_A_0139;
	air_temperature 71.81477329251882;
	mass_temperature 71.68977329251882;
}

object ZIPload {
	parent GLD_B1_N98_A_0139;
	name zip_GLD_B1_N98_A_0139;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_93.value;
}

object triplex_line {
	name house_line_GLD_0139;
	from node_98_A;
	to meter_GLD_B1_N98_A_0139;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N4_C_0140;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N4_C_0140;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N4_C_0140:hvac_load);
	floor_area 3007;
	window_wall_ratio 0.16;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N4_C_0140;
	air_temperature 73.06332708732886;
	mass_temperature 72.93742708732886;
}

object ZIPload {
	parent GLD_B1_N4_C_0140;
	name zip_GLD_B1_N4_C_0140;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_52.value;
}

object triplex_line {
	name house_line_GLD_0140;
	from node_4_C;
	to meter_GLD_B1_N4_C_0140;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N112_A_0141;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N112_A_0141;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N112_A_0141:hvac_load);
	floor_area 1480;
	window_wall_ratio 0.16;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N112_A_0141;
	air_temperature 73.7483293135964;
	mass_temperature 73.6893293135964;
}

object ZIPload {
	parent GLD_B1_N112_A_0141;
	name zip_GLD_B1_N112_A_0141;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_20.value;
}

object triplex_line {
	name house_line_GLD_0141;
	from node_112_A;
	to meter_GLD_B1_N112_A_0141;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N16_C_0142;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N16_C_0142;
	number_of_stories 2;
	cooling_setpoint 80;
	heating_setpoint 75;
	T_min 72;
	T_max 83;
	k 3.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N16_C_0142:hvac_load);
	floor_area 3855;
	window_wall_ratio 0.14;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N16_C_0142;
	air_temperature 80.11089602272725;
	mass_temperature 80.25079602272724;
}

object ZIPload {
	parent GLD_B1_N16_C_0142;
	name zip_GLD_B1_N16_C_0142;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_80.value;
}

object triplex_line {
	name house_line_GLD_0142;
	from node_16_C;
	to meter_GLD_B1_N16_C_0142;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_B_0143;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N65_B_0143;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_B_0143:hvac_load);
	floor_area 3160;
	window_wall_ratio 0.14;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N65_B_0143;
	air_temperature 76.17706310181487;
	mass_temperature 76.17046310181486;
}

object ZIPload {
	parent GLD_B1_N65_B_0143;
	name zip_GLD_B1_N65_B_0143;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_33.value;
}

object triplex_line {
	name house_line_GLD_0143;
	from node_65_B;
	to meter_GLD_B1_N65_B_0143;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N98_A_0144;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N98_A_0144;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N98_A_0144:hvac_load);
	floor_area 2563;
	window_wall_ratio 0.15;
	airchange_per_hour 0.74;
	parent meter_GLD_B1_N98_A_0144;
	air_temperature 75.30128076826409;
	mass_temperature 75.3565807682641;
}

object ZIPload {
	parent GLD_B1_N98_A_0144;
	name zip_GLD_B1_N98_A_0144;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_33.value;
}

object triplex_line {
	name house_line_GLD_0144;
	from node_98_A;
	to meter_GLD_B1_N98_A_0144;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N103_C_0145;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N103_C_0145;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N103_C_0145:hvac_load);
	floor_area 2724;
	window_wall_ratio 0.14;
	airchange_per_hour 0.6;
	parent meter_GLD_B1_N103_C_0145;
	air_temperature 76.3284739303429;
	mass_temperature 76.3520739303429;
}

object ZIPload {
	parent GLD_B1_N103_C_0145;
	name zip_GLD_B1_N103_C_0145;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_67.value;
}

object triplex_line {
	name house_line_GLD_0145;
	from node_103_C;
	to meter_GLD_B1_N103_C_0145;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N82_A_0146;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N82_A_0146;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N82_A_0146:hvac_load);
	floor_area 2911;
	window_wall_ratio 0.16;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N82_A_0146;
	air_temperature 70.5853403980874;
	mass_temperature 70.40324039808739;
}

object ZIPload {
	parent GLD_B1_N82_A_0146;
	name zip_GLD_B1_N82_A_0146;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_25.value;
}

object triplex_line {
	name house_line_GLD_0146;
	from node_82_A;
	to meter_GLD_B1_N82_A_0146;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_C_0147;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N76_C_0147;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N76_C_0147:hvac_load);
	floor_area 1299;
	window_wall_ratio 0.16;
	airchange_per_hour 0.88;
	parent meter_GLD_B1_N76_C_0147;
	air_temperature 70.49382002994798;
	mass_temperature 70.20122002994799;
}

object ZIPload {
	parent GLD_B1_N76_C_0147;
	name zip_GLD_B1_N76_C_0147;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_100.value;
}

object triplex_line {
	name house_line_GLD_0147;
	from node_76_C;
	to meter_GLD_B1_N76_C_0147;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N83_C_0148;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N83_C_0148;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N83_C_0148:hvac_load);
	floor_area 2078;
	window_wall_ratio 0.14;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N83_C_0148;
	air_temperature 75.39421038670388;
	mass_temperature 75.38091038670387;
}

object ZIPload {
	parent GLD_B1_N83_C_0148;
	name zip_GLD_B1_N83_C_0148;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_30.value;
}

object triplex_line {
	name house_line_GLD_0148;
	from node_83_C;
	to meter_GLD_B1_N83_C_0148;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N59_B_0149;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N59_B_0149;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N59_B_0149:hvac_load);
	floor_area 2158;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N59_B_0149;
	air_temperature 67.05461671702093;
	mass_temperature 66.70261671702093;
}

object ZIPload {
	parent GLD_B1_N59_B_0149;
	name zip_GLD_B1_N59_B_0149;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_95.value;
}

object triplex_line {
	name house_line_GLD_0149;
	from node_59_B;
	to meter_GLD_B1_N59_B_0149;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_B_0150;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N65_B_0150;
	number_of_stories 2;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_B_0150:hvac_load);
	floor_area 3103;
	window_wall_ratio 0.14;
	airchange_per_hour 0.41;
	parent meter_GLD_B1_N65_B_0150;
	air_temperature 73.47404218117566;
	mass_temperature 73.39164218117567;
}

object ZIPload {
	parent GLD_B1_N65_B_0150;
	name zip_GLD_B1_N65_B_0150;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_2.value;
}

object triplex_line {
	name house_line_GLD_0150;
	from node_65_B;
	to meter_GLD_B1_N65_B_0150;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N24_C_0151;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N24_C_0151;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N24_C_0151:hvac_load);
	floor_area 1101;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N24_C_0151;
	air_temperature 69.93339546506971;
	mass_temperature 69.71909546506971;
}

object ZIPload {
	parent GLD_B1_N24_C_0151;
	name zip_GLD_B1_N24_C_0151;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_51.value;
}

object triplex_line {
	name house_line_GLD_0151;
	from node_24_C;
	to meter_GLD_B1_N24_C_0151;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N7_A_0152;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N7_A_0152;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N7_A_0152:hvac_load);
	floor_area 1574;
	window_wall_ratio 0.13;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N7_A_0152;
	air_temperature 76.37144520266405;
	mass_temperature 76.41854520266405;
}

object ZIPload {
	parent GLD_B1_N7_A_0152;
	name zip_GLD_B1_N7_A_0152;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_69.value;
}

object triplex_line {
	name house_line_GLD_0152;
	from node_7_A;
	to meter_GLD_B1_N7_A_0152;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N29_A_0153;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N29_A_0153;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N29_A_0153:hvac_load);
	floor_area 2961;
	window_wall_ratio 0.15;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N29_A_0153;
	air_temperature 75.20849145828588;
	mass_temperature 75.22709145828587;
}

object ZIPload {
	parent GLD_B1_N29_A_0153;
	name zip_GLD_B1_N29_A_0153;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_40.value;
}

object triplex_line {
	name house_line_GLD_0153;
	from node_29_A;
	to meter_GLD_B1_N29_A_0153;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N51_A_0154;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N51_A_0154;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N51_A_0154:hvac_load);
	floor_area 2626;
	window_wall_ratio 0.16;
	airchange_per_hour 0.64;
	parent meter_GLD_B1_N51_A_0154;
	air_temperature 76.02454874217642;
	mass_temperature 76.04574874217641;
}

object ZIPload {
	parent GLD_B1_N51_A_0154;
	name zip_GLD_B1_N51_A_0154;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_49.value;
}

object triplex_line {
	name house_line_GLD_0154;
	from node_51_A;
	to meter_GLD_B1_N51_A_0154;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N32_C_0155;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N32_C_0155;
	number_of_stories 2;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N32_C_0155:hvac_load);
	floor_area 3490;
	window_wall_ratio 0.14;
	airchange_per_hour 0.52;
	parent meter_GLD_B1_N32_C_0155;
	air_temperature 70.20271718165544;
	mass_temperature 70.03941718165545;
}

object ZIPload {
	parent GLD_B1_N32_C_0155;
	name zip_GLD_B1_N32_C_0155;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_54.value;
}

object triplex_line {
	name house_line_GLD_0155;
	from node_32_C;
	to meter_GLD_B1_N32_C_0155;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N59_B_0156;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N59_B_0156;
	number_of_stories 1;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N59_B_0156:hvac_load);
	floor_area 3034;
	window_wall_ratio 0.16;
	airchange_per_hour 0.6;
	parent meter_GLD_B1_N59_B_0156;
	air_temperature 76.93154391875447;
	mass_temperature 77.02264391875447;
}

object ZIPload {
	parent GLD_B1_N59_B_0156;
	name zip_GLD_B1_N59_B_0156;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_52.value;
}

object triplex_line {
	name house_line_GLD_0156;
	from node_59_B;
	to meter_GLD_B1_N59_B_0156;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N34_C_0157;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N34_C_0157;
	number_of_stories 2;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N34_C_0157:hvac_load);
	floor_area 3681;
	window_wall_ratio 0.14;
	airchange_per_hour 0.15;
	parent meter_GLD_B1_N34_C_0157;
	air_temperature 66.80459351293501;
	mass_temperature 67.81789351293502;
}

object ZIPload {
	parent GLD_B1_N34_C_0157;
	name zip_GLD_B1_N34_C_0157;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_25.value;
}

object triplex_line {
	name house_line_GLD_0157;
	from node_34_C;
	to meter_GLD_B1_N34_C_0157;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N20_A_0158;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N20_A_0158;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N20_A_0158:hvac_load);
	floor_area 1703;
	window_wall_ratio 0.13;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N20_A_0158;
	air_temperature 71.26559400438948;
	mass_temperature 71.03779400438948;
}

object ZIPload {
	parent GLD_B1_N20_A_0158;
	name zip_GLD_B1_N20_A_0158;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_32.value;
}

object triplex_line {
	name house_line_GLD_0158;
	from node_20_A;
	to meter_GLD_B1_N20_A_0158;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_A_0159;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N65_A_0159;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_A_0159:hvac_load);
	floor_area 1987;
	window_wall_ratio 0.13;
	airchange_per_hour 0.42;
	parent meter_GLD_B1_N65_A_0159;
	air_temperature 73.1175816889726;
	mass_temperature 73.0203816889726;
}

object ZIPload {
	parent GLD_B1_N65_A_0159;
	name zip_GLD_B1_N65_A_0159;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_56.value;
}

object triplex_line {
	name house_line_GLD_0159;
	from node_65_A;
	to meter_GLD_B1_N65_A_0159;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N100_C_0160;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N100_C_0160;
	number_of_stories 1;
	cooling_setpoint 78;
	heating_setpoint 73;
	T_min 70;
	T_max 81;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N100_C_0160:hvac_load);
	floor_area 2140;
	window_wall_ratio 0.15;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N100_C_0160;
	air_temperature 78.20588556578724;
	mass_temperature 78.31378556578724;
}

object ZIPload {
	parent GLD_B1_N100_C_0160;
	name zip_GLD_B1_N100_C_0160;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_18.value;
}

object triplex_line {
	name house_line_GLD_0160;
	from node_100_C;
	to meter_GLD_B1_N100_C_0160;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N16_C_0161;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N16_C_0161;
	number_of_stories 1;
	cooling_setpoint 79;
	heating_setpoint 74;
	T_min 71;
	T_max 82;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N16_C_0161:hvac_load);
	floor_area 1622;
	window_wall_ratio 0.14;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N16_C_0161;
	air_temperature 78.95583830816855;
	mass_temperature 79.08423830816855;
}

object ZIPload {
	parent GLD_B1_N16_C_0161;
	name zip_GLD_B1_N16_C_0161;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_62.value;
}

object triplex_line {
	name house_line_GLD_0161;
	from node_16_C;
	to meter_GLD_B1_N16_C_0161;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_C_0162;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N65_C_0162;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_C_0162:hvac_load);
	floor_area 2856;
	window_wall_ratio 0.14;
	airchange_per_hour 0.93;
	parent meter_GLD_B1_N65_C_0162;
	air_temperature 76.88991114071725;
	mass_temperature 76.91391114071725;
}

object ZIPload {
	parent GLD_B1_N65_C_0162;
	name zip_GLD_B1_N65_C_0162;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_8.value;
}

object triplex_line {
	name house_line_GLD_0162;
	from node_65_C;
	to meter_GLD_B1_N65_C_0162;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N73_C_0163;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N73_C_0163;
	number_of_stories 1;
	cooling_setpoint 59;
	heating_setpoint 54;
	T_min 51;
	T_max 62;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N73_C_0163:hvac_load);
	floor_area 1677;
	window_wall_ratio 0.14;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N73_C_0163;
	air_temperature 59.798812613645275;
	mass_temperature 59.28971261364527;
}

object ZIPload {
	parent GLD_B1_N73_C_0163;
	name zip_GLD_B1_N73_C_0163;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_97.value;
}

object triplex_line {
	name house_line_GLD_0163;
	from node_73_C;
	to meter_GLD_B1_N73_C_0163;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N66_C_0164;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N66_C_0164;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N66_C_0164:hvac_load);
	floor_area 3377;
	window_wall_ratio 0.14;
	airchange_per_hour 0.49;
	parent meter_GLD_B1_N66_C_0164;
	air_temperature 70.29857469687599;
	mass_temperature 70.19297469687599;
}

object ZIPload {
	parent GLD_B1_N66_C_0164;
	name zip_GLD_B1_N66_C_0164;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_26.value;
}

object triplex_line {
	name house_line_GLD_0164;
	from node_66_C;
	to meter_GLD_B1_N66_C_0164;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N107_B_0165;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N107_B_0165;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N107_B_0165:hvac_load);
	floor_area 1235;
	window_wall_ratio 0.15;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N107_B_0165;
	air_temperature 71.28853687116788;
	mass_temperature 71.15283687116788;
}

object ZIPload {
	parent GLD_B1_N107_B_0165;
	name zip_GLD_B1_N107_B_0165;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_37.value;
}

object triplex_line {
	name house_line_GLD_0165;
	from node_107_B;
	to meter_GLD_B1_N107_B_0165;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N33_A_0166;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N33_A_0166;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N33_A_0166:hvac_load);
	floor_area 1270;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N33_A_0166;
	air_temperature 71.79879633260688;
	mass_temperature 71.62359633260688;
}

object ZIPload {
	parent GLD_B1_N33_A_0166;
	name zip_GLD_B1_N33_A_0166;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_55.value;
}

object triplex_line {
	name house_line_GLD_0166;
	from node_33_A;
	to meter_GLD_B1_N33_A_0166;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N99_B_0167;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N99_B_0167;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N99_B_0167:hvac_load);
	floor_area 2471;
	window_wall_ratio 0.16;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N99_B_0167;
	air_temperature 73.059753875599;
	mass_temperature 72.926053875599;
}

object ZIPload {
	parent GLD_B1_N99_B_0167;
	name zip_GLD_B1_N99_B_0167;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_71.value;
}

object triplex_line {
	name house_line_GLD_0167;
	from node_99_B;
	to meter_GLD_B1_N99_B_0167;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N38_B_0168;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N38_B_0168;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N38_B_0168:hvac_load);
	floor_area 1854;
	window_wall_ratio 0.14;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N38_B_0168;
	air_temperature 67.20338931885689;
	mass_temperature 68.03668931885689;
}

object ZIPload {
	parent GLD_B1_N38_B_0168;
	name zip_GLD_B1_N38_B_0168;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_104.value;
}

object triplex_line {
	name house_line_GLD_0168;
	from node_38_B;
	to meter_GLD_B1_N38_B_0168;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N22_B_0169;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N22_B_0169;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N22_B_0169:hvac_load);
	floor_area 2721;
	window_wall_ratio 0.14;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N22_B_0169;
	air_temperature 72.79794292908771;
	mass_temperature 72.7498429290877;
}

object ZIPload {
	parent GLD_B1_N22_B_0169;
	name zip_GLD_B1_N22_B_0169;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_46.value;
}

object triplex_line {
	name house_line_GLD_0169;
	from node_22_B;
	to meter_GLD_B1_N22_B_0169;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N20_A_0170;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N20_A_0170;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N20_A_0170:hvac_load);
	floor_area 2042;
	window_wall_ratio 0.14;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N20_A_0170;
	air_temperature 75.33064690822069;
	mass_temperature 75.32394690822069;
}

object ZIPload {
	parent GLD_B1_N20_A_0170;
	name zip_GLD_B1_N20_A_0170;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_36.value;
}

object triplex_line {
	name house_line_GLD_0170;
	from node_20_A;
	to meter_GLD_B1_N20_A_0170;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N100_C_0171;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N100_C_0171;
	number_of_stories 1;
	cooling_setpoint 61;
	heating_setpoint 56;
	T_min 53;
	T_max 64;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N100_C_0171:hvac_load);
	floor_area 2621;
	window_wall_ratio 0.15;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N100_C_0171;
	air_temperature 60.51572168182166;
	mass_temperature 60.022021681821656;
}

object ZIPload {
	parent GLD_B1_N100_C_0171;
	name zip_GLD_B1_N100_C_0171;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_8.value;
}

object triplex_line {
	name house_line_GLD_0171;
	from node_100_C;
	to meter_GLD_B1_N100_C_0171;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N52_A_0172;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N52_A_0172;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N52_A_0172:hvac_load);
	floor_area 3593;
	window_wall_ratio 0.17;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N52_A_0172;
	air_temperature 76.1336051984899;
	mass_temperature 76.11510519848991;
}

object ZIPload {
	parent GLD_B1_N52_A_0172;
	name zip_GLD_B1_N52_A_0172;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_40.value;
}

object triplex_line {
	name house_line_GLD_0172;
	from node_52_A;
	to meter_GLD_B1_N52_A_0172;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N9_A_0173;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N9_A_0173;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N9_A_0173:hvac_load);
	floor_area 1340;
	window_wall_ratio 0.16;
	airchange_per_hour 0.14;
	parent meter_GLD_B1_N9_A_0173;
	air_temperature 70.13426044620813;
	mass_temperature 69.95376044620814;
}

object ZIPload {
	parent GLD_B1_N9_A_0173;
	name zip_GLD_B1_N9_A_0173;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_91.value;
}

object triplex_line {
	name house_line_GLD_0173;
	from node_9_A;
	to meter_GLD_B1_N9_A_0173;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N90_B_0174;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N90_B_0174;
	number_of_stories 2;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N90_B_0174:hvac_load);
	floor_area 3238;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N90_B_0174;
	air_temperature 64.5036598828272;
	mass_temperature 64.1566598828272;
}

object ZIPload {
	parent GLD_B1_N90_B_0174;
	name zip_GLD_B1_N90_B_0174;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_97.value;
}

object triplex_line {
	name house_line_GLD_0174;
	from node_90_B;
	to meter_GLD_B1_N90_B_0174;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N66_C_0175;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N66_C_0175;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N66_C_0175:hvac_load);
	floor_area 2738;
	window_wall_ratio 0.14;
	airchange_per_hour 0.15;
	parent meter_GLD_B1_N66_C_0175;
	air_temperature 68.2903616223865;
	mass_temperature 68.7469616223865;
}

object ZIPload {
	parent GLD_B1_N66_C_0175;
	name zip_GLD_B1_N66_C_0175;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_100.value;
}

object triplex_line {
	name house_line_GLD_0175;
	from node_66_C;
	to meter_GLD_B1_N66_C_0175;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N70_A_0176;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N70_A_0176;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N70_A_0176:hvac_load);
	floor_area 2713;
	window_wall_ratio 0.15;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N70_A_0176;
	air_temperature 68.81276606472622;
	mass_temperature 68.79076606472621;
}

object ZIPload {
	parent GLD_B1_N70_A_0176;
	name zip_GLD_B1_N70_A_0176;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_64.value;
}

object triplex_line {
	name house_line_GLD_0176;
	from node_70_A;
	to meter_GLD_B1_N70_A_0176;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N24_C_0177;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N24_C_0177;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N24_C_0177:hvac_load);
	floor_area 1791;
	window_wall_ratio 0.15;
	airchange_per_hour 0.6;
	parent meter_GLD_B1_N24_C_0177;
	air_temperature 75.57725338182186;
	mass_temperature 75.62735338182186;
}

object ZIPload {
	parent GLD_B1_N24_C_0177;
	name zip_GLD_B1_N24_C_0177;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_64.value;
}

object triplex_line {
	name house_line_GLD_0177;
	from node_24_C;
	to meter_GLD_B1_N24_C_0177;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N37_A_0178;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N37_A_0178;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N37_A_0178:hvac_load);
	floor_area 1866;
	window_wall_ratio 0.14;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N37_A_0178;
	air_temperature 74.43171668244179;
	mass_temperature 74.4490166824418;
}

object ZIPload {
	parent GLD_B1_N37_A_0178;
	name zip_GLD_B1_N37_A_0178;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_102.value;
}

object triplex_line {
	name house_line_GLD_0178;
	from node_37_A;
	to meter_GLD_B1_N37_A_0178;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N12_B_0179;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N12_B_0179;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N12_B_0179:hvac_load);
	floor_area 1729;
	window_wall_ratio 0.15;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N12_B_0179;
	air_temperature 75.32239807924132;
	mass_temperature 75.31869807924133;
}

object ZIPload {
	parent GLD_B1_N12_B_0179;
	name zip_GLD_B1_N12_B_0179;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_91.value;
}

object triplex_line {
	name house_line_GLD_0179;
	from node_12_B;
	to meter_GLD_B1_N12_B_0179;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_C_0180;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N76_C_0180;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N76_C_0180:hvac_load);
	floor_area 3213;
	window_wall_ratio 0.17;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N76_C_0180;
	air_temperature 70.61643099030057;
	mass_temperature 70.53243099030057;
}

object ZIPload {
	parent GLD_B1_N76_C_0180;
	name zip_GLD_B1_N76_C_0180;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_31.value;
}

object triplex_line {
	name house_line_GLD_0180;
	from node_76_C;
	to meter_GLD_B1_N76_C_0180;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N83_C_0181;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N83_C_0181;
	number_of_stories 1;
	cooling_setpoint 64;
	heating_setpoint 59;
	T_min 56;
	T_max 67;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N83_C_0181:hvac_load);
	floor_area 1901;
	window_wall_ratio 0.17;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N83_C_0181;
	air_temperature 63.400752049228664;
	mass_temperature 64.07055204922867;
}

object ZIPload {
	parent GLD_B1_N83_C_0181;
	name zip_GLD_B1_N83_C_0181;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_0.value;
}

object triplex_line {
	name house_line_GLD_0181;
	from node_83_C;
	to meter_GLD_B1_N83_C_0181;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_A_0182;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N65_A_0182;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_A_0182:hvac_load);
	floor_area 1531;
	window_wall_ratio 0.15;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N65_A_0182;
	air_temperature 71.3001326845292;
	mass_temperature 71.2027326845292;
}

object ZIPload {
	parent GLD_B1_N65_A_0182;
	name zip_GLD_B1_N65_A_0182;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_91.value;
}

object triplex_line {
	name house_line_GLD_0182;
	from node_65_A;
	to meter_GLD_B1_N65_A_0182;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N80_B_0183;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N80_B_0183;
	number_of_stories 1;
	cooling_setpoint 62;
	heating_setpoint 57;
	T_min 54;
	T_max 65;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N80_B_0183:hvac_load);
	floor_area 2933;
	window_wall_ratio 0.14;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N80_B_0183;
	air_temperature 61.02172805268934;
	mass_temperature 62.22942805268934;
}

object ZIPload {
	parent GLD_B1_N80_B_0183;
	name zip_GLD_B1_N80_B_0183;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_1.value;
}

object triplex_line {
	name house_line_GLD_0183;
	from node_80_B;
	to meter_GLD_B1_N80_B_0183;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_B_0184;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N48_B_0184;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N48_B_0184:hvac_load);
	floor_area 2089;
	window_wall_ratio 0.17;
	airchange_per_hour 0.7;
	parent meter_GLD_B1_N48_B_0184;
	air_temperature 64.5499000709486;
	mass_temperature 64.46710007094859;
}

object ZIPload {
	parent GLD_B1_N48_B_0184;
	name zip_GLD_B1_N48_B_0184;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_76.value;
}

object triplex_line {
	name house_line_GLD_0184;
	from node_48_B;
	to meter_GLD_B1_N48_B_0184;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N33_A_0185;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N33_A_0185;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N33_A_0185:hvac_load);
	floor_area 3617;
	window_wall_ratio 0.15;
	airchange_per_hour 0.58;
	parent meter_GLD_B1_N33_A_0185;
	air_temperature 71.95590178951936;
	mass_temperature 71.81640178951936;
}

object ZIPload {
	parent GLD_B1_N33_A_0185;
	name zip_GLD_B1_N33_A_0185;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_102.value;
}

object triplex_line {
	name house_line_GLD_0185;
	from node_33_A;
	to meter_GLD_B1_N33_A_0185;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N49_C_0186;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N49_C_0186;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N49_C_0186:hvac_load);
	floor_area 3043;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N49_C_0186;
	air_temperature 68.64895590133477;
	mass_temperature 68.82145590133477;
}

object ZIPload {
	parent GLD_B1_N49_C_0186;
	name zip_GLD_B1_N49_C_0186;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_91.value;
}

object triplex_line {
	name house_line_GLD_0186;
	from node_49_C;
	to meter_GLD_B1_N49_C_0186;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N90_B_0187;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N90_B_0187;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N90_B_0187:hvac_load);
	floor_area 1850;
	window_wall_ratio 0.15;
	airchange_per_hour 0.79;
	parent meter_GLD_B1_N90_B_0187;
	air_temperature 67.75301556671778;
	mass_temperature 67.29821556671777;
}

object ZIPload {
	parent GLD_B1_N90_B_0187;
	name zip_GLD_B1_N90_B_0187;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_105.value;
}

object triplex_line {
	name house_line_GLD_0187;
	from node_90_B;
	to meter_GLD_B1_N90_B_0187;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N111_A_0188;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N111_A_0188;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N111_A_0188:hvac_load);
	floor_area 2979;
	window_wall_ratio 0.14;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N111_A_0188;
	air_temperature 64.25685349663021;
	mass_temperature 65.21745349663021;
}

object ZIPload {
	parent GLD_B1_N111_A_0188;
	name zip_GLD_B1_N111_A_0188;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_76.value;
}

object triplex_line {
	name house_line_GLD_0188;
	from node_111_A;
	to meter_GLD_B1_N111_A_0188;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N60_A_0189;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N60_A_0189;
	number_of_stories 2;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N60_A_0189:hvac_load);
	floor_area 3954;
	window_wall_ratio 0.15;
	airchange_per_hour 0.17;
	parent meter_GLD_B1_N60_A_0189;
	air_temperature 66.42055942468839;
	mass_temperature 66.1703594246884;
}

object ZIPload {
	parent GLD_B1_N60_A_0189;
	name zip_GLD_B1_N60_A_0189;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_71.value;
}

object triplex_line {
	name house_line_GLD_0189;
	from node_60_A;
	to meter_GLD_B1_N60_A_0189;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N58_B_0190;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N58_B_0190;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N58_B_0190:hvac_load);
	floor_area 1755;
	window_wall_ratio 0.13;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N58_B_0190;
	air_temperature 69.50171027478486;
	mass_temperature 69.29781027478485;
}

object ZIPload {
	parent GLD_B1_N58_B_0190;
	name zip_GLD_B1_N58_B_0190;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_78.value;
}

object triplex_line {
	name house_line_GLD_0190;
	from node_58_B;
	to meter_GLD_B1_N58_B_0190;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N90_B_0191;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N90_B_0191;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N90_B_0191:hvac_load);
	floor_area 2380;
	window_wall_ratio 0.16;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N90_B_0191;
	air_temperature 64.41135091475651;
	mass_temperature 64.23295091475651;
}

object ZIPload {
	parent GLD_B1_N90_B_0191;
	name zip_GLD_B1_N90_B_0191;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_42.value;
}

object triplex_line {
	name house_line_GLD_0191;
	from node_90_B;
	to meter_GLD_B1_N90_B_0191;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N49_C_0192;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N49_C_0192;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N49_C_0192:hvac_load);
	floor_area 3240;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N49_C_0192;
	air_temperature 66.7611550531134;
	mass_temperature 66.3740550531134;
}

object ZIPload {
	parent GLD_B1_N49_C_0192;
	name zip_GLD_B1_N49_C_0192;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_6.value;
}

object triplex_line {
	name house_line_GLD_0192;
	from node_49_C;
	to meter_GLD_B1_N49_C_0192;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N92_C_0193;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N92_C_0193;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N92_C_0193:hvac_load);
	floor_area 3105;
	window_wall_ratio 0.15;
	airchange_per_hour 0.81;
	parent meter_GLD_B1_N92_C_0193;
	air_temperature 71.89388963632133;
	mass_temperature 71.74688963632134;
}

object ZIPload {
	parent GLD_B1_N92_C_0193;
	name zip_GLD_B1_N92_C_0193;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_48.value;
}

object triplex_line {
	name house_line_GLD_0193;
	from node_92_C;
	to meter_GLD_B1_N92_C_0193;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N55_A_0194;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N55_A_0194;
	number_of_stories 1;
	cooling_setpoint 81;
	heating_setpoint 76;
	T_min 73;
	T_max 84;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N55_A_0194:hvac_load);
	floor_area 1507;
	window_wall_ratio 0.17;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N55_A_0194;
	air_temperature 78.18316399804608;
	mass_temperature 78.37086399804609;
}

object ZIPload {
	parent GLD_B1_N55_A_0194;
	name zip_GLD_B1_N55_A_0194;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_28.value;
}

object triplex_line {
	name house_line_GLD_0194;
	from node_55_A;
	to meter_GLD_B1_N55_A_0194;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N104_C_0195;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N104_C_0195;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N104_C_0195:hvac_load);
	floor_area 1365;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N104_C_0195;
	air_temperature 67.47617350555943;
	mass_temperature 67.21697350555942;
}

object ZIPload {
	parent GLD_B1_N104_C_0195;
	name zip_GLD_B1_N104_C_0195;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_91.value;
}

object triplex_line {
	name house_line_GLD_0195;
	from node_104_C;
	to meter_GLD_B1_N104_C_0195;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N28_A_0196;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N28_A_0196;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N28_A_0196:hvac_load);
	floor_area 1425;
	window_wall_ratio 0.15;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N28_A_0196;
	air_temperature 69.14800006956844;
	mass_temperature 70.51590006956843;
}

object ZIPload {
	parent GLD_B1_N28_A_0196;
	name zip_GLD_B1_N28_A_0196;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_48.value;
}

object triplex_line {
	name house_line_GLD_0196;
	from node_28_A;
	to meter_GLD_B1_N28_A_0196;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N42_A_0197;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N42_A_0197;
	number_of_stories 2;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N42_A_0197:hvac_load);
	floor_area 2724;
	window_wall_ratio 0.15;
	airchange_per_hour 0.58;
	parent meter_GLD_B1_N42_A_0197;
	air_temperature 71.90858020233098;
	mass_temperature 71.81358020233098;
}

object ZIPload {
	parent GLD_B1_N42_A_0197;
	name zip_GLD_B1_N42_A_0197;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_5.value;
}

object triplex_line {
	name house_line_GLD_0197;
	from node_42_A;
	to meter_GLD_B1_N42_A_0197;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N55_A_0198;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N55_A_0198;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N55_A_0198:hvac_load);
	floor_area 2974;
	window_wall_ratio 0.15;
	airchange_per_hour 0.29;
	parent meter_GLD_B1_N55_A_0198;
	air_temperature 69.75050675297797;
	mass_temperature 69.57090675297796;
}

object ZIPload {
	parent GLD_B1_N55_A_0198;
	name zip_GLD_B1_N55_A_0198;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_41.value;
}

object triplex_line {
	name house_line_GLD_0198;
	from node_55_A;
	to meter_GLD_B1_N55_A_0198;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N77_B_0199;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N77_B_0199;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N77_B_0199:hvac_load);
	floor_area 1555;
	window_wall_ratio 0.15;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N77_B_0199;
	air_temperature 66.70537907951899;
	mass_temperature 66.306279079519;
}

object ZIPload {
	parent GLD_B1_N77_B_0199;
	name zip_GLD_B1_N77_B_0199;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_52.value;
}

object triplex_line {
	name house_line_GLD_0199;
	from node_77_B;
	to meter_GLD_B1_N77_B_0199;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_C_0200;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N76_C_0200;
	number_of_stories 2;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N76_C_0200:hvac_load);
	floor_area 2501;
	window_wall_ratio 0.15;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N76_C_0200;
	air_temperature 74.04302954144018;
	mass_temperature 73.99432954144018;
}

object ZIPload {
	parent GLD_B1_N76_C_0200;
	name zip_GLD_B1_N76_C_0200;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_100.value;
}

object triplex_line {
	name house_line_GLD_0200;
	from node_76_C;
	to meter_GLD_B1_N76_C_0200;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N92_C_0201;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N92_C_0201;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N92_C_0201:hvac_load);
	floor_area 3516;
	window_wall_ratio 0.15;
	airchange_per_hour 0.55;
	parent meter_GLD_B1_N92_C_0201;
	air_temperature 76.75734282628679;
	mass_temperature 76.78144282628679;
}

object ZIPload {
	parent GLD_B1_N92_C_0201;
	name zip_GLD_B1_N92_C_0201;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_55.value;
}

object triplex_line {
	name house_line_GLD_0201;
	from node_92_C;
	to meter_GLD_B1_N92_C_0201;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N56_B_0202;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N56_B_0202;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N56_B_0202:hvac_load);
	floor_area 2834;
	window_wall_ratio 0.15;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N56_B_0202;
	air_temperature 66.86945343670611;
	mass_temperature 67.0170534367061;
}

object ZIPload {
	parent GLD_B1_N56_B_0202;
	name zip_GLD_B1_N56_B_0202;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_58.value;
}

object triplex_line {
	name house_line_GLD_0202;
	from node_56_B;
	to meter_GLD_B1_N56_B_0202;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N1_A_0203;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N1_A_0203;
	number_of_stories 2;
	cooling_setpoint 61;
	heating_setpoint 56;
	T_min 53;
	T_max 64;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N1_A_0203:hvac_load);
	floor_area 3372;
	window_wall_ratio 0.15;
	airchange_per_hour 0.41;
	parent meter_GLD_B1_N1_A_0203;
	air_temperature 62.182967852362;
	mass_temperature 61.77656785236199;
}

object ZIPload {
	parent GLD_B1_N1_A_0203;
	name zip_GLD_B1_N1_A_0203;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_82.value;
}

object triplex_line {
	name house_line_GLD_0203;
	from node_1_A;
	to meter_GLD_B1_N1_A_0203;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N43_B_0204;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N43_B_0204;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N43_B_0204:hvac_load);
	floor_area 1284;
	window_wall_ratio 0.15;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N43_B_0204;
	air_temperature 66.19096409768846;
	mass_temperature 65.82026409768847;
}

object ZIPload {
	parent GLD_B1_N43_B_0204;
	name zip_GLD_B1_N43_B_0204;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_80.value;
}

object triplex_line {
	name house_line_GLD_0204;
	from node_43_B;
	to meter_GLD_B1_N43_B_0204;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N75_C_0205;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N75_C_0205;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N75_C_0205:hvac_load);
	floor_area 2089;
	window_wall_ratio 0.15;
	airchange_per_hour 0.93;
	parent meter_GLD_B1_N75_C_0205;
	air_temperature 71.22420433209561;
	mass_temperature 70.97350433209562;
}

object ZIPload {
	parent GLD_B1_N75_C_0205;
	name zip_GLD_B1_N75_C_0205;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_73.value;
}

object triplex_line {
	name house_line_GLD_0205;
	from node_75_C;
	to meter_GLD_B1_N75_C_0205;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N87_B_0206;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N87_B_0206;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N87_B_0206:hvac_load);
	floor_area 1793;
	window_wall_ratio 0.16;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N87_B_0206;
	air_temperature 65.73581319904443;
	mass_temperature 65.78901319904443;
}

object ZIPload {
	parent GLD_B1_N87_B_0206;
	name zip_GLD_B1_N87_B_0206;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_83.value;
}

object triplex_line {
	name house_line_GLD_0206;
	from node_87_B;
	to meter_GLD_B1_N87_B_0206;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_A_0207;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N48_A_0207;
	number_of_stories 2;
	cooling_setpoint 78;
	heating_setpoint 73;
	T_min 70;
	T_max 81;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_A_0207:hvac_load);
	floor_area 3597;
	window_wall_ratio 0.16;
	airchange_per_hour 0.55;
	parent meter_GLD_B1_N48_A_0207;
	air_temperature 77.47280998841381;
	mass_temperature 77.57280998841381;
}

object ZIPload {
	parent GLD_B1_N48_A_0207;
	name zip_GLD_B1_N48_A_0207;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_63.value;
}

object triplex_line {
	name house_line_GLD_0207;
	from node_48_A;
	to meter_GLD_B1_N48_A_0207;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_A_0208;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N65_A_0208;
	number_of_stories 2;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N65_A_0208:hvac_load);
	floor_area 3094;
	window_wall_ratio 0.17;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N65_A_0208;
	air_temperature 72.37967533210323;
	mass_temperature 72.30627533210323;
}

object ZIPload {
	parent GLD_B1_N65_A_0208;
	name zip_GLD_B1_N65_A_0208;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_87.value;
}

object triplex_line {
	name house_line_GLD_0208;
	from node_65_A;
	to meter_GLD_B1_N65_A_0208;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N113_A_0209;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N113_A_0209;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N113_A_0209:hvac_load);
	floor_area 1810;
	window_wall_ratio 0.16;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N113_A_0209;
	air_temperature 71.21847184285188;
	mass_temperature 71.12337184285188;
}

object ZIPload {
	parent GLD_B1_N113_A_0209;
	name zip_GLD_B1_N113_A_0209;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_27.value;
}

object triplex_line {
	name house_line_GLD_0209;
	from node_113_A;
	to meter_GLD_B1_N113_A_0209;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_B_0210;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N47_B_0210;
	number_of_stories 1;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_B_0210:hvac_load);
	floor_area 3470;
	window_wall_ratio 0.15;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N47_B_0210;
	air_temperature 77.5565965619521;
	mass_temperature 77.6318965619521;
}

object ZIPload {
	parent GLD_B1_N47_B_0210;
	name zip_GLD_B1_N47_B_0210;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_85.value;
}

object triplex_line {
	name house_line_GLD_0210;
	from node_47_B;
	to meter_GLD_B1_N47_B_0210;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N4_C_0211;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N4_C_0211;
	number_of_stories 2;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N4_C_0211:hvac_load);
	floor_area 2233;
	window_wall_ratio 0.14;
	airchange_per_hour 0.32;
	parent meter_GLD_B1_N4_C_0211;
	air_temperature 72.7475692978596;
	mass_temperature 72.70316929785959;
}

object ZIPload {
	parent GLD_B1_N4_C_0211;
	name zip_GLD_B1_N4_C_0211;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_74.value;
}

object triplex_line {
	name house_line_GLD_0211;
	from node_4_C;
	to meter_GLD_B1_N4_C_0211;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N100_C_0212;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N100_C_0212;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N100_C_0212:hvac_load);
	floor_area 1285;
	window_wall_ratio 0.15;
	airchange_per_hour 0.3;
	parent meter_GLD_B1_N100_C_0212;
	air_temperature 74.63723078909143;
	mass_temperature 74.64803078909144;
}

object ZIPload {
	parent GLD_B1_N100_C_0212;
	name zip_GLD_B1_N100_C_0212;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_35.value;
}

object triplex_line {
	name house_line_GLD_0212;
	from node_100_C;
	to meter_GLD_B1_N100_C_0212;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N99_B_0213;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N99_B_0213;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N99_B_0213:hvac_load);
	floor_area 2182;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N99_B_0213;
	air_temperature 68.1008643852942;
	mass_temperature 67.7676643852942;
}

object ZIPload {
	parent GLD_B1_N99_B_0213;
	name zip_GLD_B1_N99_B_0213;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_81.value;
}

object triplex_line {
	name house_line_GLD_0213;
	from node_99_B;
	to meter_GLD_B1_N99_B_0213;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N59_B_0214;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N59_B_0214;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N59_B_0214:hvac_load);
	floor_area 2415;
	window_wall_ratio 0.16;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N59_B_0214;
	air_temperature 75.17541759788644;
	mass_temperature 75.16051759788643;
}

object ZIPload {
	parent GLD_B1_N59_B_0214;
	name zip_GLD_B1_N59_B_0214;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_47.value;
}

object triplex_line {
	name house_line_GLD_0214;
	from node_59_B;
	to meter_GLD_B1_N59_B_0214;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_B_0215;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N65_B_0215;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_B_0215:hvac_load);
	floor_area 1595;
	window_wall_ratio 0.16;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N65_B_0215;
	air_temperature 71.22714151878652;
	mass_temperature 70.98964151878653;
}

object ZIPload {
	parent GLD_B1_N65_B_0215;
	name zip_GLD_B1_N65_B_0215;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_88.value;
}

object triplex_line {
	name house_line_GLD_0215;
	from node_65_B;
	to meter_GLD_B1_N65_B_0215;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_A_0216;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N47_A_0216;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_A_0216:hvac_load);
	floor_area 2540;
	window_wall_ratio 0.14;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N47_A_0216;
	air_temperature 70.89240693697147;
	mass_temperature 70.75440693697146;
}

object ZIPload {
	parent GLD_B1_N47_A_0216;
	name zip_GLD_B1_N47_A_0216;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_65.value;
}

object triplex_line {
	name house_line_GLD_0216;
	from node_47_A;
	to meter_GLD_B1_N47_A_0216;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N42_A_0217;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N42_A_0217;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N42_A_0217:hvac_load);
	floor_area 1341;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N42_A_0217;
	air_temperature 74.76739626159222;
	mass_temperature 74.78229626159222;
}

object ZIPload {
	parent GLD_B1_N42_A_0217;
	name zip_GLD_B1_N42_A_0217;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_55.value;
}

object triplex_line {
	name house_line_GLD_0217;
	from node_42_A;
	to meter_GLD_B1_N42_A_0217;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_C_0218;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N65_C_0218;
	number_of_stories 2;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N65_C_0218:hvac_load);
	floor_area 3086;
	window_wall_ratio 0.15;
	airchange_per_hour 0.52;
	parent meter_GLD_B1_N65_C_0218;
	air_temperature 74.13990554402218;
	mass_temperature 74.04720554402219;
}

object ZIPload {
	parent GLD_B1_N65_C_0218;
	name zip_GLD_B1_N65_C_0218;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_38.value;
}

object triplex_line {
	name house_line_GLD_0218;
	from node_65_C;
	to meter_GLD_B1_N65_C_0218;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N98_A_0219;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N98_A_0219;
	number_of_stories 2;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N98_A_0219:hvac_load);
	floor_area 3635;
	window_wall_ratio 0.16;
	airchange_per_hour 0.32;
	parent meter_GLD_B1_N98_A_0219;
	air_temperature 74.94210752755195;
	mass_temperature 74.93000752755195;
}

object ZIPload {
	parent GLD_B1_N98_A_0219;
	name zip_GLD_B1_N98_A_0219;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_58.value;
}

object triplex_line {
	name house_line_GLD_0219;
	from node_98_A;
	to meter_GLD_B1_N98_A_0219;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N46_A_0220;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N46_A_0220;
	number_of_stories 1;
	cooling_setpoint 83;
	heating_setpoint 78;
	T_min 75;
	T_max 86;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N46_A_0220:hvac_load);
	floor_area 2117;
	window_wall_ratio 0.16;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N46_A_0220;
	air_temperature 81.3429349863483;
	mass_temperature 81.6134349863483;
}

object ZIPload {
	parent GLD_B1_N46_A_0220;
	name zip_GLD_B1_N46_A_0220;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_78.value;
}

object triplex_line {
	name house_line_GLD_0220;
	from node_46_A;
	to meter_GLD_B1_N46_A_0220;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N42_A_0221;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N42_A_0221;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N42_A_0221:hvac_load);
	floor_area 2695;
	window_wall_ratio 0.14;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N42_A_0221;
	air_temperature 75.58837274076085;
	mass_temperature 75.58547274076085;
}

object ZIPload {
	parent GLD_B1_N42_A_0221;
	name zip_GLD_B1_N42_A_0221;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_37.value;
}

object triplex_line {
	name house_line_GLD_0221;
	from node_42_A;
	to meter_GLD_B1_N42_A_0221;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N114_A_0222;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N114_A_0222;
	number_of_stories 1;
	cooling_setpoint 64;
	heating_setpoint 59;
	T_min 56;
	T_max 67;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N114_A_0222:hvac_load);
	floor_area 3228;
	window_wall_ratio 0.14;
	airchange_per_hour 0.93;
	parent meter_GLD_B1_N114_A_0222;
	air_temperature 65.93107539421482;
	mass_temperature 65.31597539421482;
}

object ZIPload {
	parent GLD_B1_N114_A_0222;
	name zip_GLD_B1_N114_A_0222;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_8.value;
}

object triplex_line {
	name house_line_GLD_0222;
	from node_114_A;
	to meter_GLD_B1_N114_A_0222;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N86_B_0223;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N86_B_0223;
	number_of_stories 2;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N86_B_0223:hvac_load);
	floor_area 2282;
	window_wall_ratio 0.15;
	airchange_per_hour 0.87;
	parent meter_GLD_B1_N86_B_0223;
	air_temperature 61.56844246895306;
	mass_temperature 62.963942468953064;
}

object ZIPload {
	parent GLD_B1_N86_B_0223;
	name zip_GLD_B1_N86_B_0223;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_33.value;
}

object triplex_line {
	name house_line_GLD_0223;
	from node_86_B;
	to meter_GLD_B1_N86_B_0223;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N11_A_0224;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N11_A_0224;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.0;
	cooling_system_type HEAT_PUMP;
	heating_system_type HEAT_PUMP;
	hvac_energy_5min sumHVAC(GLD_B1_N11_A_0224:hvac_load);
	floor_area 2722;
	window_wall_ratio 0.15;
	airchange_per_hour 0.49;
	parent meter_GLD_B1_N11_A_0224;
	air_temperature 75.04170673794066;
	mass_temperature 75.05910673794065;
}

object ZIPload {
	parent GLD_B1_N11_A_0224;
	name zip_GLD_B1_N11_A_0224;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_49.value;
}

object triplex_line {
	name house_line_GLD_0224;
	from node_11_A;
	to meter_GLD_B1_N11_A_0224;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_A_0225;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N47_A_0225;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_A_0225:hvac_load);
	floor_area 3159;
	window_wall_ratio 0.12;
	airchange_per_hour 0.81;
	parent meter_GLD_B1_N47_A_0225;
	air_temperature 68.70601027699307;
	mass_temperature 68.48021027699306;
}

object ZIPload {
	parent GLD_B1_N47_A_0225;
	name zip_GLD_B1_N47_A_0225;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_58.value;
}

object triplex_line {
	name house_line_GLD_0225;
	from node_47_A;
	to meter_GLD_B1_N47_A_0225;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N11_A_0226;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N11_A_0226;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N11_A_0226:hvac_load);
	floor_area 2176;
	window_wall_ratio 0.16;
	airchange_per_hour 0.64;
	parent meter_GLD_B1_N11_A_0226;
	air_temperature 70.1394292979649;
	mass_temperature 69.9211292979649;
}

object ZIPload {
	parent GLD_B1_N11_A_0226;
	name zip_GLD_B1_N11_A_0226;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_18.value;
}

object triplex_line {
	name house_line_GLD_0226;
	from node_11_A;
	to meter_GLD_B1_N11_A_0226;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N100_C_0227;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N100_C_0227;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N100_C_0227:hvac_load);
	floor_area 1179;
	window_wall_ratio 0.15;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N100_C_0227;
	air_temperature 69.93763376439102;
	mass_temperature 69.75573376439102;
}

object ZIPload {
	parent GLD_B1_N100_C_0227;
	name zip_GLD_B1_N100_C_0227;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_71.value;
}

object triplex_line {
	name house_line_GLD_0227;
	from node_100_C;
	to meter_GLD_B1_N100_C_0227;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N90_B_0228;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N90_B_0228;
	number_of_stories 1;
	cooling_setpoint 64;
	heating_setpoint 59;
	T_min 56;
	T_max 67;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N90_B_0228:hvac_load);
	floor_area 1560;
	window_wall_ratio 0.13;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N90_B_0228;
	air_temperature 65.50932650669905;
	mass_temperature 65.16892650669905;
}

object ZIPload {
	parent GLD_B1_N90_B_0228;
	name zip_GLD_B1_N90_B_0228;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_94.value;
}

object triplex_line {
	name house_line_GLD_0228;
	from node_90_B;
	to meter_GLD_B1_N90_B_0228;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N62_C_0229;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N62_C_0229;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N62_C_0229:hvac_load);
	floor_area 2558;
	window_wall_ratio 0.15;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N62_C_0229;
	air_temperature 72.04261642528861;
	mass_temperature 72.31931642528862;
}

object ZIPload {
	parent GLD_B1_N62_C_0229;
	name zip_GLD_B1_N62_C_0229;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_20.value;
}

object triplex_line {
	name house_line_GLD_0229;
	from node_62_C;
	to meter_GLD_B1_N62_C_0229;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N94_A_0230;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N94_A_0230;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N94_A_0230:hvac_load);
	floor_area 3252;
	window_wall_ratio 0.14;
	airchange_per_hour 0.6;
	parent meter_GLD_B1_N94_A_0230;
	air_temperature 73.77516481953049;
	mass_temperature 73.66226481953048;
}

object ZIPload {
	parent GLD_B1_N94_A_0230;
	name zip_GLD_B1_N94_A_0230;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_65.value;
}

object triplex_line {
	name house_line_GLD_0230;
	from node_94_A;
	to meter_GLD_B1_N94_A_0230;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N50_C_0231;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N50_C_0231;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N50_C_0231:hvac_load);
	floor_area 2392;
	window_wall_ratio 0.14;
	airchange_per_hour 0.65;
	parent meter_GLD_B1_N50_C_0231;
	air_temperature 71.70077274707971;
	mass_temperature 71.52447274707971;
}

object ZIPload {
	parent GLD_B1_N50_C_0231;
	name zip_GLD_B1_N50_C_0231;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_25.value;
}

object triplex_line {
	name house_line_GLD_0231;
	from node_50_C;
	to meter_GLD_B1_N50_C_0231;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_A_0232;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N76_A_0232;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N76_A_0232:hvac_load);
	floor_area 2778;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N76_A_0232;
	air_temperature 75.54960358012642;
	mass_temperature 75.60520358012641;
}

object ZIPload {
	parent GLD_B1_N76_A_0232;
	name zip_GLD_B1_N76_A_0232;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_104.value;
}

object triplex_line {
	name house_line_GLD_0232;
	from node_76_A;
	to meter_GLD_B1_N76_A_0232;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N99_B_0233;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N99_B_0233;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N99_B_0233:hvac_load);
	floor_area 2601;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N99_B_0233;
	air_temperature 74.32339680135362;
	mass_temperature 74.30999680135363;
}

object ZIPload {
	parent GLD_B1_N99_B_0233;
	name zip_GLD_B1_N99_B_0233;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_81.value;
}

object triplex_line {
	name house_line_GLD_0233;
	from node_99_B;
	to meter_GLD_B1_N99_B_0233;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N37_A_0234;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N37_A_0234;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 3.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N37_A_0234:hvac_load);
	floor_area 1544;
	window_wall_ratio 0.14;
	airchange_per_hour 0.84;
	parent meter_GLD_B1_N37_A_0234;
	air_temperature 74.36204298609276;
	mass_temperature 74.29524298609276;
}

object ZIPload {
	parent GLD_B1_N37_A_0234;
	name zip_GLD_B1_N37_A_0234;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_96.value;
}

object triplex_line {
	name house_line_GLD_0234;
	from node_37_A;
	to meter_GLD_B1_N37_A_0234;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N32_C_0235;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N32_C_0235;
	number_of_stories 2;
	cooling_setpoint 80;
	heating_setpoint 75;
	T_min 72;
	T_max 83;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N32_C_0235:hvac_load);
	floor_area 3737;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N32_C_0235;
	air_temperature 78.95433523226328;
	mass_temperature 79.09353523226328;
}

object ZIPload {
	parent GLD_B1_N32_C_0235;
	name zip_GLD_B1_N32_C_0235;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_48.value;
}

object triplex_line {
	name house_line_GLD_0235;
	from node_32_C;
	to meter_GLD_B1_N32_C_0235;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N53_A_0236;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N53_A_0236;
	number_of_stories 2;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N53_A_0236:hvac_load);
	floor_area 1771;
	window_wall_ratio 0.14;
	airchange_per_hour 0.32;
	parent meter_GLD_B1_N53_A_0236;
	air_temperature 75.90829743972269;
	mass_temperature 75.89389743972269;
}

object ZIPload {
	parent GLD_B1_N53_A_0236;
	name zip_GLD_B1_N53_A_0236;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_67.value;
}

object triplex_line {
	name house_line_GLD_0236;
	from node_53_A;
	to meter_GLD_B1_N53_A_0236;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N24_C_0237;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N24_C_0237;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N24_C_0237:hvac_load);
	floor_area 3515;
	window_wall_ratio 0.13;
	airchange_per_hour 0.41;
	parent meter_GLD_B1_N24_C_0237;
	air_temperature 71.11038711271743;
	mass_temperature 70.99298711271744;
}

object ZIPload {
	parent GLD_B1_N24_C_0237;
	name zip_GLD_B1_N24_C_0237;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_20.value;
}

object triplex_line {
	name house_line_GLD_0237;
	from node_24_C;
	to meter_GLD_B1_N24_C_0237;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N45_A_0238;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N45_A_0238;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N45_A_0238:hvac_load);
	floor_area 2886;
	window_wall_ratio 0.15;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N45_A_0238;
	air_temperature 73.75805996659372;
	mass_temperature 73.70625996659372;
}

object ZIPload {
	parent GLD_B1_N45_A_0238;
	name zip_GLD_B1_N45_A_0238;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_7.value;
}

object triplex_line {
	name house_line_GLD_0238;
	from node_45_A;
	to meter_GLD_B1_N45_A_0238;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N111_A_0239;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N111_A_0239;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N111_A_0239:hvac_load);
	floor_area 1162;
	window_wall_ratio 0.16;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N111_A_0239;
	air_temperature 70.5588146822717;
	mass_temperature 70.44901468227171;
}

object ZIPload {
	parent GLD_B1_N111_A_0239;
	name zip_GLD_B1_N111_A_0239;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_72.value;
}

object triplex_line {
	name house_line_GLD_0239;
	from node_111_A;
	to meter_GLD_B1_N111_A_0239;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N22_B_0240;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N22_B_0240;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N22_B_0240:hvac_load);
	floor_area 2114;
	window_wall_ratio 0.16;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N22_B_0240;
	air_temperature 69.57082608336702;
	mass_temperature 69.43452608336702;
}

object ZIPload {
	parent GLD_B1_N22_B_0240;
	name zip_GLD_B1_N22_B_0240;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_70.value;
}

object triplex_line {
	name house_line_GLD_0240;
	from node_22_B;
	to meter_GLD_B1_N22_B_0240;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N31_C_0241;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N31_C_0241;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N31_C_0241:hvac_load);
	floor_area 2177;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N31_C_0241;
	air_temperature 71.7655622204465;
	mass_temperature 71.59076222044649;
}

object ZIPload {
	parent GLD_B1_N31_C_0241;
	name zip_GLD_B1_N31_C_0241;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_34.value;
}

object triplex_line {
	name house_line_GLD_0241;
	from node_31_C;
	to meter_GLD_B1_N31_C_0241;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N39_B_0242;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N39_B_0242;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N39_B_0242:hvac_load);
	floor_area 3064;
	window_wall_ratio 0.16;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N39_B_0242;
	air_temperature 75.93884256197241;
	mass_temperature 75.9649425619724;
}

object ZIPload {
	parent GLD_B1_N39_B_0242;
	name zip_GLD_B1_N39_B_0242;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_103.value;
}

object triplex_line {
	name house_line_GLD_0242;
	from node_39_B;
	to meter_GLD_B1_N39_B_0242;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N103_C_0243;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N103_C_0243;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N103_C_0243:hvac_load);
	floor_area 1551;
	window_wall_ratio 0.16;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N103_C_0243;
	air_temperature 70.93755332254977;
	mass_temperature 70.68085332254977;
}

object ZIPload {
	parent GLD_B1_N103_C_0243;
	name zip_GLD_B1_N103_C_0243;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_39.value;
}

object triplex_line {
	name house_line_GLD_0243;
	from node_103_C;
	to meter_GLD_B1_N103_C_0243;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N10_A_0244;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N10_A_0244;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N10_A_0244:hvac_load);
	floor_area 3950;
	window_wall_ratio 0.17;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N10_A_0244;
	air_temperature 71.74929025706064;
	mass_temperature 71.78309025706064;
}

object ZIPload {
	parent GLD_B1_N10_A_0244;
	name zip_GLD_B1_N10_A_0244;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_97.value;
}

object triplex_line {
	name house_line_GLD_0244;
	from node_10_A;
	to meter_GLD_B1_N10_A_0244;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_A_0245;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N65_A_0245;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_A_0245:hvac_load);
	floor_area 2203;
	window_wall_ratio 0.15;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N65_A_0245;
	air_temperature 76.38484000420165;
	mass_temperature 76.43544000420165;
}

object ZIPload {
	parent GLD_B1_N65_A_0245;
	name zip_GLD_B1_N65_A_0245;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_24.value;
}

object triplex_line {
	name house_line_GLD_0245;
	from node_65_A;
	to meter_GLD_B1_N65_A_0245;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N58_B_0246;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N58_B_0246;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N58_B_0246:hvac_load);
	floor_area 2379;
	window_wall_ratio 0.17;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N58_B_0246;
	air_temperature 68.02035213424297;
	mass_temperature 67.83435213424298;
}

object ZIPload {
	parent GLD_B1_N58_B_0246;
	name zip_GLD_B1_N58_B_0246;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_104.value;
}

object triplex_line {
	name house_line_GLD_0246;
	from node_58_B;
	to meter_GLD_B1_N58_B_0246;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N71_A_0247;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N71_A_0247;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 3.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N71_A_0247:hvac_load);
	floor_area 2985;
	window_wall_ratio 0.16;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N71_A_0247;
	air_temperature 70.30199548869267;
	mass_temperature 70.04169548869267;
}

object ZIPload {
	parent GLD_B1_N71_A_0247;
	name zip_GLD_B1_N71_A_0247;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_23.value;
}

object triplex_line {
	name house_line_GLD_0247;
	from node_71_A;
	to meter_GLD_B1_N71_A_0247;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_C_0248;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N47_C_0248;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_C_0248:hvac_load);
	floor_area 2000;
	window_wall_ratio 0.15;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N47_C_0248;
	air_temperature 69.82607378342621;
	mass_temperature 69.77377378342621;
}

object ZIPload {
	parent GLD_B1_N47_C_0248;
	name zip_GLD_B1_N47_C_0248;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_96.value;
}

object triplex_line {
	name house_line_GLD_0248;
	from node_47_C;
	to meter_GLD_B1_N47_C_0248;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_A_0249;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N47_A_0249;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_A_0249:hvac_load);
	floor_area 2214;
	window_wall_ratio 0.16;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N47_A_0249;
	air_temperature 60.673864913097034;
	mass_temperature 61.969264913097035;
}

object ZIPload {
	parent GLD_B1_N47_A_0249;
	name zip_GLD_B1_N47_A_0249;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_70.value;
}

object triplex_line {
	name house_line_GLD_0249;
	from node_47_A;
	to meter_GLD_B1_N47_A_0249;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N31_C_0250;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N31_C_0250;
	number_of_stories 2;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N31_C_0250:hvac_load);
	floor_area 2393;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N31_C_0250;
	air_temperature 75.72382931545044;
	mass_temperature 75.77102931545043;
}

object ZIPload {
	parent GLD_B1_N31_C_0250;
	name zip_GLD_B1_N31_C_0250;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_92.value;
}

object triplex_line {
	name house_line_GLD_0250;
	from node_31_C;
	to meter_GLD_B1_N31_C_0250;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N77_B_0251;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N77_B_0251;
	number_of_stories 1;
	cooling_setpoint 59;
	heating_setpoint 54;
	T_min 51;
	T_max 62;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N77_B_0251:hvac_load);
	floor_area 1098;
	window_wall_ratio 0.15;
	airchange_per_hour 0.65;
	parent meter_GLD_B1_N77_B_0251;
	air_temperature 59.99756343746576;
	mass_temperature 60.07316343746576;
}

object ZIPload {
	parent GLD_B1_N77_B_0251;
	name zip_GLD_B1_N77_B_0251;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_24.value;
}

object triplex_line {
	name house_line_GLD_0251;
	from node_77_B;
	to meter_GLD_B1_N77_B_0251;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N37_A_0252;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N37_A_0252;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N37_A_0252:hvac_load);
	floor_area 2507;
	window_wall_ratio 0.17;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N37_A_0252;
	air_temperature 71.81099420354062;
	mass_temperature 71.80069420354062;
}

object ZIPload {
	parent GLD_B1_N37_A_0252;
	name zip_GLD_B1_N37_A_0252;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_44.value;
}

object triplex_line {
	name house_line_GLD_0252;
	from node_37_A;
	to meter_GLD_B1_N37_A_0252;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N99_B_0253;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N99_B_0253;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N99_B_0253:hvac_load);
	floor_area 2404;
	window_wall_ratio 0.15;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N99_B_0253;
	air_temperature 73.88562155737154;
	mass_temperature 73.78672155737154;
}

object ZIPload {
	parent GLD_B1_N99_B_0253;
	name zip_GLD_B1_N99_B_0253;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_83.value;
}

object triplex_line {
	name house_line_GLD_0253;
	from node_99_B;
	to meter_GLD_B1_N99_B_0253;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N114_A_0254;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N114_A_0254;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N114_A_0254:hvac_load);
	floor_area 2001;
	window_wall_ratio 0.14;
	airchange_per_hour 0.87;
	parent meter_GLD_B1_N114_A_0254;
	air_temperature 71.53758822760852;
	mass_temperature 71.53978822760853;
}

object ZIPload {
	parent GLD_B1_N114_A_0254;
	name zip_GLD_B1_N114_A_0254;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_48.value;
}

object triplex_line {
	name house_line_GLD_0254;
	from node_114_A;
	to meter_GLD_B1_N114_A_0254;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N49_A_0255;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N49_A_0255;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 3.8;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N49_A_0255:hvac_load);
	floor_area 1462;
	window_wall_ratio 0.17;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N49_A_0255;
	air_temperature 67.76792063616566;
	mass_temperature 67.46122063616565;
}

object ZIPload {
	parent GLD_B1_N49_A_0255;
	name zip_GLD_B1_N49_A_0255;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_66.value;
}

object triplex_line {
	name house_line_GLD_0255;
	from node_49_A;
	to meter_GLD_B1_N49_A_0255;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N58_B_0256;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N58_B_0256;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N58_B_0256:hvac_load);
	floor_area 1388;
	window_wall_ratio 0.15;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N58_B_0256;
	air_temperature 62.487577000991315;
	mass_temperature 62.10107700099132;
}

object ZIPload {
	parent GLD_B1_N58_B_0256;
	name zip_GLD_B1_N58_B_0256;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_38.value;
}

object triplex_line {
	name house_line_GLD_0256;
	from node_58_B;
	to meter_GLD_B1_N58_B_0256;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N7_A_0257;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N7_A_0257;
	number_of_stories 1;
	cooling_setpoint 64;
	heating_setpoint 59;
	T_min 56;
	T_max 67;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N7_A_0257:hvac_load);
	floor_area 2435;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N7_A_0257;
	air_temperature 64.73531365528598;
	mass_temperature 65.20301365528599;
}

object ZIPload {
	parent GLD_B1_N7_A_0257;
	name zip_GLD_B1_N7_A_0257;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_3.value;
}

object triplex_line {
	name house_line_GLD_0257;
	from node_7_A;
	to meter_GLD_B1_N7_A_0257;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N94_A_0258;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N94_A_0258;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N94_A_0258:hvac_load);
	floor_area 3555;
	window_wall_ratio 0.16;
	airchange_per_hour 0.29;
	parent meter_GLD_B1_N94_A_0258;
	air_temperature 70.25951983283706;
	mass_temperature 70.14451983283706;
}

object ZIPload {
	parent GLD_B1_N94_A_0258;
	name zip_GLD_B1_N94_A_0258;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_68.value;
}

object triplex_line {
	name house_line_GLD_0258;
	from node_94_A;
	to meter_GLD_B1_N94_A_0258;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N75_C_0259;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N75_C_0259;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N75_C_0259:hvac_load);
	floor_area 3268;
	window_wall_ratio 0.16;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N75_C_0259;
	air_temperature 74.23193174091581;
	mass_temperature 74.22873174091582;
}

object ZIPload {
	parent GLD_B1_N75_C_0259;
	name zip_GLD_B1_N75_C_0259;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_58.value;
}

object triplex_line {
	name house_line_GLD_0259;
	from node_75_C;
	to meter_GLD_B1_N75_C_0259;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N104_C_0260;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N104_C_0260;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N104_C_0260:hvac_load);
	floor_area 2456;
	window_wall_ratio 0.17;
	airchange_per_hour 0.32;
	parent meter_GLD_B1_N104_C_0260;
	air_temperature 74.37078299365746;
	mass_temperature 74.38408299365746;
}

object ZIPload {
	parent GLD_B1_N104_C_0260;
	name zip_GLD_B1_N104_C_0260;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_107.value;
}

object triplex_line {
	name house_line_GLD_0260;
	from node_104_C;
	to meter_GLD_B1_N104_C_0260;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_A_0261;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N47_A_0261;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_A_0261:hvac_load);
	floor_area 1633;
	window_wall_ratio 0.16;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N47_A_0261;
	air_temperature 76.55946276867054;
	mass_temperature 76.60296276867055;
}

object ZIPload {
	parent GLD_B1_N47_A_0261;
	name zip_GLD_B1_N47_A_0261;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_85.value;
}

object triplex_line {
	name house_line_GLD_0261;
	from node_47_A;
	to meter_GLD_B1_N47_A_0261;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N51_A_0262;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N51_A_0262;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N51_A_0262:hvac_load);
	floor_area 1203;
	window_wall_ratio 0.13;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N51_A_0262;
	air_temperature 63.42084237934198;
	mass_temperature 64.55734237934197;
}

object ZIPload {
	parent GLD_B1_N51_A_0262;
	name zip_GLD_B1_N51_A_0262;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_2.value;
}

object triplex_line {
	name house_line_GLD_0262;
	from node_51_A;
	to meter_GLD_B1_N51_A_0262;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N86_B_0263;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N86_B_0263;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N86_B_0263:hvac_load);
	floor_area 1985;
	window_wall_ratio 0.15;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N86_B_0263;
	air_temperature 66.91356094559998;
	mass_temperature 66.55956094559998;
}

object ZIPload {
	parent GLD_B1_N86_B_0263;
	name zip_GLD_B1_N86_B_0263;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_37.value;
}

object triplex_line {
	name house_line_GLD_0263;
	from node_86_B;
	to meter_GLD_B1_N86_B_0263;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_C_0264;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N76_C_0264;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N76_C_0264:hvac_load);
	floor_area 3003;
	window_wall_ratio 0.16;
	airchange_per_hour 0.3;
	parent meter_GLD_B1_N76_C_0264;
	air_temperature 73.00481871497797;
	mass_temperature 72.91171871497797;
}

object ZIPload {
	parent GLD_B1_N76_C_0264;
	name zip_GLD_B1_N76_C_0264;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_29.value;
}

object triplex_line {
	name house_line_GLD_0264;
	from node_76_C;
	to meter_GLD_B1_N76_C_0264;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N106_B_0265;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N106_B_0265;
	number_of_stories 2;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N106_B_0265:hvac_load);
	floor_area 2242;
	window_wall_ratio 0.15;
	airchange_per_hour 0.38;
	parent meter_GLD_B1_N106_B_0265;
	air_temperature 65.89830763645696;
	mass_temperature 65.60800763645696;
}

object ZIPload {
	parent GLD_B1_N106_B_0265;
	name zip_GLD_B1_N106_B_0265;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_17.value;
}

object triplex_line {
	name house_line_GLD_0265;
	from node_106_B;
	to meter_GLD_B1_N106_B_0265;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N45_A_0266;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N45_A_0266;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N45_A_0266:hvac_load);
	floor_area 1692;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N45_A_0266;
	air_temperature 65.72464872684382;
	mass_temperature 65.39464872684383;
}

object ZIPload {
	parent GLD_B1_N45_A_0266;
	name zip_GLD_B1_N45_A_0266;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_69.value;
}

object triplex_line {
	name house_line_GLD_0266;
	from node_45_A;
	to meter_GLD_B1_N45_A_0266;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N29_A_0267;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N29_A_0267;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N29_A_0267:hvac_load);
	floor_area 2184;
	window_wall_ratio 0.13;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N29_A_0267;
	air_temperature 72.03344402940513;
	mass_temperature 71.94304402940513;
}

object ZIPload {
	parent GLD_B1_N29_A_0267;
	name zip_GLD_B1_N29_A_0267;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_62.value;
}

object triplex_line {
	name house_line_GLD_0267;
	from node_29_A;
	to meter_GLD_B1_N29_A_0267;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N79_A_0268;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N79_A_0268;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N79_A_0268:hvac_load);
	floor_area 1918;
	window_wall_ratio 0.18;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N79_A_0268;
	air_temperature 70.22806096080726;
	mass_temperature 69.99556096080725;
}

object ZIPload {
	parent GLD_B1_N79_A_0268;
	name zip_GLD_B1_N79_A_0268;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_101.value;
}

object triplex_line {
	name house_line_GLD_0268;
	from node_79_A;
	to meter_GLD_B1_N79_A_0268;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_A_0269;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N76_A_0269;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N76_A_0269:hvac_load);
	floor_area 2369;
	window_wall_ratio 0.14;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N76_A_0269;
	air_temperature 69.65845323650885;
	mass_temperature 69.41185323650885;
}

object ZIPload {
	parent GLD_B1_N76_A_0269;
	name zip_GLD_B1_N76_A_0269;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_87.value;
}

object triplex_line {
	name house_line_GLD_0269;
	from node_76_A;
	to meter_GLD_B1_N76_A_0269;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N71_A_0270;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N71_A_0270;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N71_A_0270:hvac_load);
	floor_area 2284;
	window_wall_ratio 0.15;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N71_A_0270;
	air_temperature 76.5707569818527;
	mass_temperature 76.5982569818527;
}

object ZIPload {
	parent GLD_B1_N71_A_0270;
	name zip_GLD_B1_N71_A_0270;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_71.value;
}

object triplex_line {
	name house_line_GLD_0270;
	from node_71_A;
	to meter_GLD_B1_N71_A_0270;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N92_C_0271;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N92_C_0271;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N92_C_0271:hvac_load);
	floor_area 1062;
	window_wall_ratio 0.15;
	airchange_per_hour 0.7;
	parent meter_GLD_B1_N92_C_0271;
	air_temperature 66.28589092967938;
	mass_temperature 66.70469092967937;
}

object ZIPload {
	parent GLD_B1_N92_C_0271;
	name zip_GLD_B1_N92_C_0271;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_100.value;
}

object triplex_line {
	name house_line_GLD_0271;
	from node_92_C;
	to meter_GLD_B1_N92_C_0271;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N29_A_0272;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N29_A_0272;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.2;
	cooling_system_type HEAT_PUMP;
	heating_system_type HEAT_PUMP;
	hvac_energy_5min sumHVAC(GLD_B1_N29_A_0272:hvac_load);
	floor_area 1650;
	window_wall_ratio 0.16;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N29_A_0272;
	air_temperature 67.00248693291181;
	mass_temperature 66.67928693291182;
}

object ZIPload {
	parent GLD_B1_N29_A_0272;
	name zip_GLD_B1_N29_A_0272;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_23.value;
}

object triplex_line {
	name house_line_GLD_0272;
	from node_29_A;
	to meter_GLD_B1_N29_A_0272;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N49_B_0273;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N49_B_0273;
	number_of_stories 1;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 3.7;
	cooling_system_type HEAT_PUMP;
	heating_system_type HEAT_PUMP;
	hvac_energy_5min sumHVAC(GLD_B1_N49_B_0273:hvac_load);
	floor_area 2791;
	window_wall_ratio 0.16;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N49_B_0273;
	air_temperature 77.65842838200622;
	mass_temperature 77.73532838200622;
}

object ZIPload {
	parent GLD_B1_N49_B_0273;
	name zip_GLD_B1_N49_B_0273;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_88.value;
}

object triplex_line {
	name house_line_GLD_0273;
	from node_49_B;
	to meter_GLD_B1_N49_B_0273;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_A_0274;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N48_A_0274;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_A_0274:hvac_load);
	floor_area 1678;
	window_wall_ratio 0.15;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N48_A_0274;
	air_temperature 70.29179082351743;
	mass_temperature 70.12089082351743;
}

object ZIPload {
	parent GLD_B1_N48_A_0274;
	name zip_GLD_B1_N48_A_0274;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_84.value;
}

object triplex_line {
	name house_line_GLD_0274;
	from node_48_A;
	to meter_GLD_B1_N48_A_0274;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N96_B_0275;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N96_B_0275;
	number_of_stories 1;
	cooling_setpoint 81;
	heating_setpoint 76;
	T_min 73;
	T_max 84;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N96_B_0275:hvac_load);
	floor_area 1962;
	window_wall_ratio 0.16;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N96_B_0275;
	air_temperature 77.93155112653655;
	mass_temperature 78.13215112653654;
}

object ZIPload {
	parent GLD_B1_N96_B_0275;
	name zip_GLD_B1_N96_B_0275;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_51.value;
}

object triplex_line {
	name house_line_GLD_0275;
	from node_96_B;
	to meter_GLD_B1_N96_B_0275;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N42_A_0276;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N42_A_0276;
	number_of_stories 1;
	cooling_setpoint 79;
	heating_setpoint 74;
	T_min 71;
	T_max 82;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N42_A_0276:hvac_load);
	floor_area 1887;
	window_wall_ratio 0.15;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N42_A_0276;
	air_temperature 77.8181663685514;
	mass_temperature 77.9539663685514;
}

object ZIPload {
	parent GLD_B1_N42_A_0276;
	name zip_GLD_B1_N42_A_0276;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_92.value;
}

object triplex_line {
	name house_line_GLD_0276;
	from node_42_A;
	to meter_GLD_B1_N42_A_0276;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N34_C_0277;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N34_C_0277;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N34_C_0277:hvac_load);
	floor_area 1303;
	window_wall_ratio 0.15;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N34_C_0277;
	air_temperature 66.01866993290383;
	mass_temperature 67.95016993290383;
}

object ZIPload {
	parent GLD_B1_N34_C_0277;
	name zip_GLD_B1_N34_C_0277;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_41.value;
}

object triplex_line {
	name house_line_GLD_0277;
	from node_34_C;
	to meter_GLD_B1_N34_C_0277;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N49_A_0278;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N49_A_0278;
	number_of_stories 1;
	cooling_setpoint 78;
	heating_setpoint 73;
	T_min 70;
	T_max 81;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N49_A_0278:hvac_load);
	floor_area 3499;
	window_wall_ratio 0.14;
	airchange_per_hour 0.14;
	parent meter_GLD_B1_N49_A_0278;
	air_temperature 78.55840413761258;
	mass_temperature 78.67140413761258;
}

object ZIPload {
	parent GLD_B1_N49_A_0278;
	name zip_GLD_B1_N49_A_0278;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_33.value;
}

object triplex_line {
	name house_line_GLD_0278;
	from node_49_A;
	to meter_GLD_B1_N49_A_0278;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N50_C_0279;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N50_C_0279;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N50_C_0279:hvac_load);
	floor_area 1872;
	window_wall_ratio 0.17;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N50_C_0279;
	air_temperature 70.85688864493481;
	mass_temperature 70.61298864493482;
}

object ZIPload {
	parent GLD_B1_N50_C_0279;
	name zip_GLD_B1_N50_C_0279;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_44.value;
}

object triplex_line {
	name house_line_GLD_0279;
	from node_50_C;
	to meter_GLD_B1_N50_C_0279;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N86_B_0280;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N86_B_0280;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N86_B_0280:hvac_load);
	floor_area 3529;
	window_wall_ratio 0.15;
	airchange_per_hour 0.3;
	parent meter_GLD_B1_N86_B_0280;
	air_temperature 67.27573466041446;
	mass_temperature 67.44523466041446;
}

object ZIPload {
	parent GLD_B1_N86_B_0280;
	name zip_GLD_B1_N86_B_0280;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_49.value;
}

object triplex_line {
	name house_line_GLD_0280;
	from node_86_B;
	to meter_GLD_B1_N86_B_0280;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N90_B_0281;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N90_B_0281;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N90_B_0281:hvac_load);
	floor_area 1622;
	window_wall_ratio 0.15;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N90_B_0281;
	air_temperature 72.37128792345617;
	mass_temperature 72.23498792345616;
}

object ZIPload {
	parent GLD_B1_N90_B_0281;
	name zip_GLD_B1_N90_B_0281;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_16.value;
}

object triplex_line {
	name house_line_GLD_0281;
	from node_90_B;
	to meter_GLD_B1_N90_B_0281;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N82_A_0282;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N82_A_0282;
	number_of_stories 1;
	cooling_setpoint 78;
	heating_setpoint 73;
	T_min 70;
	T_max 81;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N82_A_0282:hvac_load);
	floor_area 1541;
	window_wall_ratio 0.16;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N82_A_0282;
	air_temperature 76.35442758550691;
	mass_temperature 76.45932758550691;
}

object ZIPload {
	parent GLD_B1_N82_A_0282;
	name zip_GLD_B1_N82_A_0282;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_38.value;
}

object triplex_line {
	name house_line_GLD_0282;
	from node_82_A;
	to meter_GLD_B1_N82_A_0282;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N38_B_0283;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N38_B_0283;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N38_B_0283:hvac_load);
	floor_area 1112;
	window_wall_ratio 0.15;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N38_B_0283;
	air_temperature 64.5944952621195;
	mass_temperature 64.2466952621195;
}

object ZIPload {
	parent GLD_B1_N38_B_0283;
	name zip_GLD_B1_N38_B_0283;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_53.value;
}

object triplex_line {
	name house_line_GLD_0283;
	from node_38_B;
	to meter_GLD_B1_N38_B_0283;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N59_B_0284;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N59_B_0284;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N59_B_0284:hvac_load);
	floor_area 3953;
	window_wall_ratio 0.14;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N59_B_0284;
	air_temperature 76.29816580293962;
	mass_temperature 76.32766580293962;
}

object ZIPload {
	parent GLD_B1_N59_B_0284;
	name zip_GLD_B1_N59_B_0284;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_4.value;
}

object triplex_line {
	name house_line_GLD_0284;
	from node_59_B;
	to meter_GLD_B1_N59_B_0284;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N62_C_0285;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N62_C_0285;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N62_C_0285:hvac_load);
	floor_area 3318;
	window_wall_ratio 0.15;
	airchange_per_hour 0.29;
	parent meter_GLD_B1_N62_C_0285;
	air_temperature 68.17691505062581;
	mass_temperature 68.04821505062581;
}

object ZIPload {
	parent GLD_B1_N62_C_0285;
	name zip_GLD_B1_N62_C_0285;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_8.value;
}

object triplex_line {
	name house_line_GLD_0285;
	from node_62_C;
	to meter_GLD_B1_N62_C_0285;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N74_C_0286;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N74_C_0286;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N74_C_0286:hvac_load);
	floor_area 1934;
	window_wall_ratio 0.16;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N74_C_0286;
	air_temperature 75.41205987009688;
	mass_temperature 75.36545987009688;
}

object ZIPload {
	parent GLD_B1_N74_C_0286;
	name zip_GLD_B1_N74_C_0286;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_5.value;
}

object triplex_line {
	name house_line_GLD_0286;
	from node_74_C;
	to meter_GLD_B1_N74_C_0286;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N53_A_0287;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N53_A_0287;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N53_A_0287:hvac_load);
	floor_area 2014;
	window_wall_ratio 0.16;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N53_A_0287;
	air_temperature 67.15961881744037;
	mass_temperature 68.31731881744037;
}

object ZIPload {
	parent GLD_B1_N53_A_0287;
	name zip_GLD_B1_N53_A_0287;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_97.value;
}

object triplex_line {
	name house_line_GLD_0287;
	from node_53_A;
	to meter_GLD_B1_N53_A_0287;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_B_0288;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N65_B_0288;
	number_of_stories 2;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_B_0288:hvac_load);
	floor_area 2622;
	window_wall_ratio 0.14;
	airchange_per_hour 0.41;
	parent meter_GLD_B1_N65_B_0288;
	air_temperature 73.82583187676245;
	mass_temperature 73.78563187676245;
}

object ZIPload {
	parent GLD_B1_N65_B_0288;
	name zip_GLD_B1_N65_B_0288;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_101.value;
}

object triplex_line {
	name house_line_GLD_0288;
	from node_65_B;
	to meter_GLD_B1_N65_B_0288;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N1_A_0289;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N1_A_0289;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N1_A_0289:hvac_load);
	floor_area 1817;
	window_wall_ratio 0.13;
	airchange_per_hour 0.42;
	parent meter_GLD_B1_N1_A_0289;
	air_temperature 67.34267648285545;
	mass_temperature 67.10317648285545;
}

object ZIPload {
	parent GLD_B1_N1_A_0289;
	name zip_GLD_B1_N1_A_0289;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_10.value;
}

object triplex_line {
	name house_line_GLD_0289;
	from node_1_A;
	to meter_GLD_B1_N1_A_0289;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N103_C_0290;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N103_C_0290;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N103_C_0290:hvac_load);
	floor_area 1779;
	window_wall_ratio 0.17;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N103_C_0290;
	air_temperature 67.85498104839476;
	mass_temperature 69.47098104839476;
}

object ZIPload {
	parent GLD_B1_N103_C_0290;
	name zip_GLD_B1_N103_C_0290;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_70.value;
}

object triplex_line {
	name house_line_GLD_0290;
	from node_103_C;
	to meter_GLD_B1_N103_C_0290;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N28_A_0291;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N28_A_0291;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N28_A_0291:hvac_load);
	floor_area 1595;
	window_wall_ratio 0.13;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N28_A_0291;
	air_temperature 69.9985357870186;
	mass_temperature 69.84393578701861;
}

object ZIPload {
	parent GLD_B1_N28_A_0291;
	name zip_GLD_B1_N28_A_0291;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_41.value;
}

object triplex_line {
	name house_line_GLD_0291;
	from node_28_A;
	to meter_GLD_B1_N28_A_0291;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N31_C_0292;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N31_C_0292;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N31_C_0292:hvac_load);
	floor_area 2640;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N31_C_0292;
	air_temperature 68.58221071687748;
	mass_temperature 68.32311071687748;
}

object ZIPload {
	parent GLD_B1_N31_C_0292;
	name zip_GLD_B1_N31_C_0292;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_44.value;
}

object triplex_line {
	name house_line_GLD_0292;
	from node_31_C;
	to meter_GLD_B1_N31_C_0292;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N12_B_0293;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N12_B_0293;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N12_B_0293:hvac_load);
	floor_area 1050;
	window_wall_ratio 0.15;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N12_B_0293;
	air_temperature 75.5034579911229;
	mass_temperature 75.55135799112291;
}

object ZIPload {
	parent GLD_B1_N12_B_0293;
	name zip_GLD_B1_N12_B_0293;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_53.value;
}

object triplex_line {
	name house_line_GLD_0293;
	from node_12_B;
	to meter_GLD_B1_N12_B_0293;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N112_A_0294;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N112_A_0294;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N112_A_0294:hvac_load);
	floor_area 2638;
	window_wall_ratio 0.16;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N112_A_0294;
	air_temperature 71.53468837285092;
	mass_temperature 71.39378837285093;
}

object ZIPload {
	parent GLD_B1_N112_A_0294;
	name zip_GLD_B1_N112_A_0294;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_3.value;
}

object triplex_line {
	name house_line_GLD_0294;
	from node_112_A;
	to meter_GLD_B1_N112_A_0294;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N63_A_0295;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N63_A_0295;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N63_A_0295:hvac_load);
	floor_area 1943;
	window_wall_ratio 0.17;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N63_A_0295;
	air_temperature 76.30986706014139;
	mass_temperature 76.33466706014138;
}

object ZIPload {
	parent GLD_B1_N63_A_0295;
	name zip_GLD_B1_N63_A_0295;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_74.value;
}

object triplex_line {
	name house_line_GLD_0295;
	from node_63_A;
	to meter_GLD_B1_N63_A_0295;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N16_C_0296;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N16_C_0296;
	number_of_stories 2;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N16_C_0296:hvac_load);
	floor_area 3049;
	window_wall_ratio 0.13;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N16_C_0296;
	air_temperature 73.8628788018614;
	mass_temperature 73.8603788018614;
}

object ZIPload {
	parent GLD_B1_N16_C_0296;
	name zip_GLD_B1_N16_C_0296;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_63.value;
}

object triplex_line {
	name house_line_GLD_0296;
	from node_16_C;
	to meter_GLD_B1_N16_C_0296;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N79_A_0297;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N79_A_0297;
	number_of_stories 2;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N79_A_0297:hvac_load);
	floor_area 2738;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N79_A_0297;
	air_temperature 75.61743498184148;
	mass_temperature 75.68323498184148;
}

object ZIPload {
	parent GLD_B1_N79_A_0297;
	name zip_GLD_B1_N79_A_0297;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_35.value;
}

object triplex_line {
	name house_line_GLD_0297;
	from node_79_A;
	to meter_GLD_B1_N79_A_0297;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N35_A_0298;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N35_A_0298;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N35_A_0298:hvac_load);
	floor_area 2482;
	window_wall_ratio 0.15;
	airchange_per_hour 0.29;
	parent meter_GLD_B1_N35_A_0298;
	air_temperature 72.88384526070783;
	mass_temperature 72.77794526070784;
}

object ZIPload {
	parent GLD_B1_N35_A_0298;
	name zip_GLD_B1_N35_A_0298;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_106.value;
}

object triplex_line {
	name house_line_GLD_0298;
	from node_35_A;
	to meter_GLD_B1_N35_A_0298;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N22_B_0299;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N22_B_0299;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N22_B_0299:hvac_load);
	floor_area 1102;
	window_wall_ratio 0.14;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N22_B_0299;
	air_temperature 67.86095993685456;
	mass_temperature 68.04995993685455;
}

object ZIPload {
	parent GLD_B1_N22_B_0299;
	name zip_GLD_B1_N22_B_0299;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_32.value;
}

object triplex_line {
	name house_line_GLD_0299;
	from node_22_B;
	to meter_GLD_B1_N22_B_0299;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N75_C_0300;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N75_C_0300;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N75_C_0300:hvac_load);
	floor_area 3647;
	window_wall_ratio 0.16;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N75_C_0300;
	air_temperature 72.57605145103898;
	mass_temperature 72.88895145103898;
}

object ZIPload {
	parent GLD_B1_N75_C_0300;
	name zip_GLD_B1_N75_C_0300;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_80.value;
}

object triplex_line {
	name house_line_GLD_0300;
	from node_75_C;
	to meter_GLD_B1_N75_C_0300;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N33_A_0301;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N33_A_0301;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N33_A_0301:hvac_load);
	floor_area 1213;
	window_wall_ratio 0.15;
	airchange_per_hour 0.79;
	parent meter_GLD_B1_N33_A_0301;
	air_temperature 75.36600493057567;
	mass_temperature 75.38380493057568;
}

object ZIPload {
	parent GLD_B1_N33_A_0301;
	name zip_GLD_B1_N33_A_0301;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_84.value;
}

object triplex_line {
	name house_line_GLD_0301;
	from node_33_A;
	to meter_GLD_B1_N33_A_0301;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N56_B_0302;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N56_B_0302;
	number_of_stories 2;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N56_B_0302:hvac_load);
	floor_area 2061;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N56_B_0302;
	air_temperature 71.10731566664386;
	mass_temperature 71.22681566664386;
}

object ZIPload {
	parent GLD_B1_N56_B_0302;
	name zip_GLD_B1_N56_B_0302;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_39.value;
}

object triplex_line {
	name house_line_GLD_0302;
	from node_56_B;
	to meter_GLD_B1_N56_B_0302;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N5_C_0303;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N5_C_0303;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N5_C_0303:hvac_load);
	floor_area 2840;
	window_wall_ratio 0.17;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N5_C_0303;
	air_temperature 69.06305092229564;
	mass_temperature 69.32625092229564;
}

object ZIPload {
	parent GLD_B1_N5_C_0303;
	name zip_GLD_B1_N5_C_0303;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_61.value;
}

object triplex_line {
	name house_line_GLD_0303;
	from node_5_C;
	to meter_GLD_B1_N5_C_0303;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N66_C_0304;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N66_C_0304;
	number_of_stories 1;
	cooling_setpoint 62;
	heating_setpoint 57;
	T_min 54;
	T_max 65;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N66_C_0304:hvac_load);
	floor_area 3176;
	window_wall_ratio 0.15;
	airchange_per_hour 0.3;
	parent meter_GLD_B1_N66_C_0304;
	air_temperature 62.921238447306884;
	mass_temperature 62.402238447306885;
}

object ZIPload {
	parent GLD_B1_N66_C_0304;
	name zip_GLD_B1_N66_C_0304;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_63.value;
}

object triplex_line {
	name house_line_GLD_0304;
	from node_66_C;
	to meter_GLD_B1_N66_C_0304;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N106_B_0305;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N106_B_0305;
	number_of_stories 2;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N106_B_0305:hvac_load);
	floor_area 3715;
	window_wall_ratio 0.15;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N106_B_0305;
	air_temperature 66.56219046238593;
	mass_temperature 66.43519046238593;
}

object ZIPload {
	parent GLD_B1_N106_B_0305;
	name zip_GLD_B1_N106_B_0305;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_34.value;
}

object triplex_line {
	name house_line_GLD_0305;
	from node_106_B;
	to meter_GLD_B1_N106_B_0305;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N95_B_0306;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N95_B_0306;
	number_of_stories 2;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N95_B_0306:hvac_load);
	floor_area 3330;
	window_wall_ratio 0.13;
	airchange_per_hour 0.17;
	parent meter_GLD_B1_N95_B_0306;
	air_temperature 66.54377529906309;
	mass_temperature 66.47827529906309;
}

object ZIPload {
	parent GLD_B1_N95_B_0306;
	name zip_GLD_B1_N95_B_0306;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_57.value;
}

object triplex_line {
	name house_line_GLD_0306;
	from node_95_B;
	to meter_GLD_B1_N95_B_0306;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N56_B_0307;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N56_B_0307;
	number_of_stories 1;
	cooling_setpoint 64;
	heating_setpoint 59;
	T_min 56;
	T_max 67;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N56_B_0307:hvac_load);
	floor_area 2741;
	window_wall_ratio 0.14;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N56_B_0307;
	air_temperature 66.06533692060017;
	mass_temperature 65.68663692060017;
}

object ZIPload {
	parent GLD_B1_N56_B_0307;
	name zip_GLD_B1_N56_B_0307;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_49.value;
}

object triplex_line {
	name house_line_GLD_0307;
	from node_56_B;
	to meter_GLD_B1_N56_B_0307;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_B_0308;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N65_B_0308;
	number_of_stories 1;
	cooling_setpoint 61;
	heating_setpoint 56;
	T_min 53;
	T_max 64;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_B_0308:hvac_load);
	floor_area 1526;
	window_wall_ratio 0.16;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N65_B_0308;
	air_temperature 62.27894721533758;
	mass_temperature 61.71654721533758;
}

object ZIPload {
	parent GLD_B1_N65_B_0308;
	name zip_GLD_B1_N65_B_0308;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_46.value;
}

object triplex_line {
	name house_line_GLD_0308;
	from node_65_B;
	to meter_GLD_B1_N65_B_0308;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N94_A_0309;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N94_A_0309;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N94_A_0309:hvac_load);
	floor_area 2265;
	window_wall_ratio 0.14;
	airchange_per_hour 0.6;
	parent meter_GLD_B1_N94_A_0309;
	air_temperature 71.05852794074478;
	mass_temperature 70.89002794074477;
}

object ZIPload {
	parent GLD_B1_N94_A_0309;
	name zip_GLD_B1_N94_A_0309;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_14.value;
}

object triplex_line {
	name house_line_GLD_0309;
	from node_94_A;
	to meter_GLD_B1_N94_A_0309;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N83_C_0310;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N83_C_0310;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N83_C_0310:hvac_load);
	floor_area 1265;
	window_wall_ratio 0.14;
	airchange_per_hour 0.42;
	parent meter_GLD_B1_N83_C_0310;
	air_temperature 71.2071739411777;
	mass_temperature 71.0226739411777;
}

object ZIPload {
	parent GLD_B1_N83_C_0310;
	name zip_GLD_B1_N83_C_0310;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_58.value;
}

object triplex_line {
	name house_line_GLD_0310;
	from node_83_C;
	to meter_GLD_B1_N83_C_0310;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N22_B_0311;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N22_B_0311;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N22_B_0311:hvac_load);
	floor_area 2290;
	window_wall_ratio 0.14;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N22_B_0311;
	air_temperature 72.20171813048754;
	mass_temperature 71.98641813048754;
}

object ZIPload {
	parent GLD_B1_N22_B_0311;
	name zip_GLD_B1_N22_B_0311;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_91.value;
}

object triplex_line {
	name house_line_GLD_0311;
	from node_22_B;
	to meter_GLD_B1_N22_B_0311;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N90_B_0312;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N90_B_0312;
	number_of_stories 1;
	cooling_setpoint 78;
	heating_setpoint 73;
	T_min 70;
	T_max 81;
	k 2.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N90_B_0312:hvac_load);
	floor_area 2774;
	window_wall_ratio 0.17;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N90_B_0312;
	air_temperature 76.43286831507467;
	mass_temperature 76.56376831507467;
}

object ZIPload {
	parent GLD_B1_N90_B_0312;
	name zip_GLD_B1_N90_B_0312;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_100.value;
}

object triplex_line {
	name house_line_GLD_0312;
	from node_90_B;
	to meter_GLD_B1_N90_B_0312;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N24_C_0313;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N24_C_0313;
	number_of_stories 2;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N24_C_0313:hvac_load);
	floor_area 3169;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N24_C_0313;
	air_temperature 76.40130293876896;
	mass_temperature 76.44440293876896;
}

object ZIPload {
	parent GLD_B1_N24_C_0313;
	name zip_GLD_B1_N24_C_0313;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_26.value;
}

object triplex_line {
	name house_line_GLD_0313;
	from node_24_C;
	to meter_GLD_B1_N24_C_0313;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N38_B_0314;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N38_B_0314;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 3.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N38_B_0314:hvac_load);
	floor_area 1491;
	window_wall_ratio 0.15;
	airchange_per_hour 0.93;
	parent meter_GLD_B1_N38_B_0314;
	air_temperature 65.07760696225574;
	mass_temperature 65.29490696225574;
}

object ZIPload {
	parent GLD_B1_N38_B_0314;
	name zip_GLD_B1_N38_B_0314;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_98.value;
}

object triplex_line {
	name house_line_GLD_0314;
	from node_38_B;
	to meter_GLD_B1_N38_B_0314;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_A_0315;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N65_A_0315;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_A_0315:hvac_load);
	floor_area 2269;
	window_wall_ratio 0.14;
	airchange_per_hour 0.17;
	parent meter_GLD_B1_N65_A_0315;
	air_temperature 72.94907173319092;
	mass_temperature 72.85787173319092;
}

object ZIPload {
	parent GLD_B1_N65_A_0315;
	name zip_GLD_B1_N65_A_0315;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_47.value;
}

object triplex_line {
	name house_line_GLD_0315;
	from node_65_A;
	to meter_GLD_B1_N65_A_0315;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N100_C_0316;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N100_C_0316;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N100_C_0316:hvac_load);
	floor_area 2543;
	window_wall_ratio 0.15;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N100_C_0316;
	air_temperature 74.58839075391789;
	mass_temperature 74.5773907539179;
}

object ZIPload {
	parent GLD_B1_N100_C_0316;
	name zip_GLD_B1_N100_C_0316;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_86.value;
}

object triplex_line {
	name house_line_GLD_0316;
	from node_100_C;
	to meter_GLD_B1_N100_C_0316;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N69_A_0317;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N69_A_0317;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N69_A_0317:hvac_load);
	floor_area 2515;
	window_wall_ratio 0.15;
	airchange_per_hour 0.14;
	parent meter_GLD_B1_N69_A_0317;
	air_temperature 71.0130556119989;
	mass_temperature 70.84965561199888;
}

object ZIPload {
	parent GLD_B1_N69_A_0317;
	name zip_GLD_B1_N69_A_0317;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_71.value;
}

object triplex_line {
	name house_line_GLD_0317;
	from node_69_A;
	to meter_GLD_B1_N69_A_0317;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N102_C_0318;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N102_C_0318;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N102_C_0318:hvac_load);
	floor_area 1564;
	window_wall_ratio 0.16;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N102_C_0318;
	air_temperature 67.18738919964038;
	mass_temperature 66.78358919964037;
}

object ZIPload {
	parent GLD_B1_N102_C_0318;
	name zip_GLD_B1_N102_C_0318;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_106.value;
}

object triplex_line {
	name house_line_GLD_0318;
	from node_102_C;
	to meter_GLD_B1_N102_C_0318;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N43_B_0319;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N43_B_0319;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N43_B_0319:hvac_load);
	floor_area 1920;
	window_wall_ratio 0.14;
	airchange_per_hour 0.79;
	parent meter_GLD_B1_N43_B_0319;
	air_temperature 71.0538099581479;
	mass_temperature 70.86730995814789;
}

object ZIPload {
	parent GLD_B1_N43_B_0319;
	name zip_GLD_B1_N43_B_0319;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_46.value;
}

object triplex_line {
	name house_line_GLD_0319;
	from node_43_B;
	to meter_GLD_B1_N43_B_0319;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N53_A_0320;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N53_A_0320;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 2.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N53_A_0320:hvac_load);
	floor_area 2841;
	window_wall_ratio 0.14;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N53_A_0320;
	air_temperature 73.14797660288977;
	mass_temperature 73.06657660288977;
}

object ZIPload {
	parent GLD_B1_N53_A_0320;
	name zip_GLD_B1_N53_A_0320;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_96.value;
}

object triplex_line {
	name house_line_GLD_0320;
	from node_53_A;
	to meter_GLD_B1_N53_A_0320;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_C_0321;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N48_C_0321;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_C_0321:hvac_load);
	floor_area 3408;
	window_wall_ratio 0.14;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N48_C_0321;
	air_temperature 74.73214631161136;
	mass_temperature 74.75344631161136;
}

object ZIPload {
	parent GLD_B1_N48_C_0321;
	name zip_GLD_B1_N48_C_0321;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_6.value;
}

object triplex_line {
	name house_line_GLD_0321;
	from node_48_C;
	to meter_GLD_B1_N48_C_0321;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N34_C_0322;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N34_C_0322;
	number_of_stories 2;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N34_C_0322:hvac_load);
	floor_area 2857;
	window_wall_ratio 0.14;
	airchange_per_hour 0.55;
	parent meter_GLD_B1_N34_C_0322;
	air_temperature 67.489518029187;
	mass_temperature 67.208418029187;
}

object ZIPload {
	parent GLD_B1_N34_C_0322;
	name zip_GLD_B1_N34_C_0322;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_77.value;
}

object triplex_line {
	name house_line_GLD_0322;
	from node_34_C;
	to meter_GLD_B1_N34_C_0322;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N111_A_0323;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N111_A_0323;
	number_of_stories 1;
	cooling_setpoint 81;
	heating_setpoint 76;
	T_min 73;
	T_max 84;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N111_A_0323:hvac_load);
	floor_area 1965;
	window_wall_ratio 0.15;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N111_A_0323;
	air_temperature 78.04671920914186;
	mass_temperature 78.24781920914185;
}

object ZIPload {
	parent GLD_B1_N111_A_0323;
	name zip_GLD_B1_N111_A_0323;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_21.value;
}

object triplex_line {
	name house_line_GLD_0323;
	from node_111_A;
	to meter_GLD_B1_N111_A_0323;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_B_0324;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N65_B_0324;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_B_0324:hvac_load);
	floor_area 2019;
	window_wall_ratio 0.14;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N65_B_0324;
	air_temperature 76.0246513859835;
	mass_temperature 76.03805138598351;
}

object ZIPload {
	parent GLD_B1_N65_B_0324;
	name zip_GLD_B1_N65_B_0324;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_97.value;
}

object triplex_line {
	name house_line_GLD_0324;
	from node_65_B;
	to meter_GLD_B1_N65_B_0324;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N88_A_0325;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N88_A_0325;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N88_A_0325:hvac_load);
	floor_area 1848;
	window_wall_ratio 0.15;
	airchange_per_hour 0.65;
	parent meter_GLD_B1_N88_A_0325;
	air_temperature 72.31098097681972;
	mass_temperature 72.13498097681972;
}

object ZIPload {
	parent GLD_B1_N88_A_0325;
	name zip_GLD_B1_N88_A_0325;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_85.value;
}

object triplex_line {
	name house_line_GLD_0325;
	from node_88_A;
	to meter_GLD_B1_N88_A_0325;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N19_A_0326;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N19_A_0326;
	number_of_stories 1;
	cooling_setpoint 64;
	heating_setpoint 59;
	T_min 56;
	T_max 67;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N19_A_0326:hvac_load);
	floor_area 1398;
	window_wall_ratio 0.16;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N19_A_0326;
	air_temperature 63.77786637453415;
	mass_temperature 63.46476637453414;
}

object ZIPload {
	parent GLD_B1_N19_A_0326;
	name zip_GLD_B1_N19_A_0326;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_93.value;
}

object triplex_line {
	name house_line_GLD_0326;
	from node_19_A;
	to meter_GLD_B1_N19_A_0326;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N70_A_0327;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N70_A_0327;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N70_A_0327:hvac_load);
	floor_area 2707;
	window_wall_ratio 0.16;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N70_A_0327;
	air_temperature 69.01580801667438;
	mass_temperature 68.83650801667439;
}

object ZIPload {
	parent GLD_B1_N70_A_0327;
	name zip_GLD_B1_N70_A_0327;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_2.value;
}

object triplex_line {
	name house_line_GLD_0327;
	from node_70_A;
	to meter_GLD_B1_N70_A_0327;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N39_B_0328;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N39_B_0328;
	number_of_stories 2;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 3.8;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N39_B_0328:hvac_load);
	floor_area 1706;
	window_wall_ratio 0.17;
	airchange_per_hour 0.58;
	parent meter_GLD_B1_N39_B_0328;
	air_temperature 72.10585276136746;
	mass_temperature 72.04545276136746;
}

object ZIPload {
	parent GLD_B1_N39_B_0328;
	name zip_GLD_B1_N39_B_0328;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_24.value;
}

object triplex_line {
	name house_line_GLD_0328;
	from node_39_B;
	to meter_GLD_B1_N39_B_0328;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N88_A_0329;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N88_A_0329;
	number_of_stories 2;
	cooling_setpoint 79;
	heating_setpoint 74;
	T_min 71;
	T_max 82;
	k 2.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N88_A_0329:hvac_load);
	floor_area 1873;
	window_wall_ratio 0.15;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N88_A_0329;
	air_temperature 76.73465855405628;
	mass_temperature 76.84245855405628;
}

object ZIPload {
	parent GLD_B1_N88_A_0329;
	name zip_GLD_B1_N88_A_0329;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_0.value;
}

object triplex_line {
	name house_line_GLD_0329;
	from node_88_A;
	to meter_GLD_B1_N88_A_0329;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N83_C_0330;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N83_C_0330;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N83_C_0330:hvac_load);
	floor_area 1376;
	window_wall_ratio 0.15;
	airchange_per_hour 0.65;
	parent meter_GLD_B1_N83_C_0330;
	air_temperature 63.0400386254539;
	mass_temperature 64.14333862545391;
}

object ZIPload {
	parent GLD_B1_N83_C_0330;
	name zip_GLD_B1_N83_C_0330;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_14.value;
}

object triplex_line {
	name house_line_GLD_0330;
	from node_83_C;
	to meter_GLD_B1_N83_C_0330;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N104_C_0331;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N104_C_0331;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N104_C_0331:hvac_load);
	floor_area 1139;
	window_wall_ratio 0.14;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N104_C_0331;
	air_temperature 76.25509495792316;
	mass_temperature 76.26899495792316;
}

object ZIPload {
	parent GLD_B1_N104_C_0331;
	name zip_GLD_B1_N104_C_0331;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_53.value;
}

object triplex_line {
	name house_line_GLD_0331;
	from node_104_C;
	to meter_GLD_B1_N104_C_0331;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N49_B_0332;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N49_B_0332;
	number_of_stories 2;
	cooling_setpoint 64;
	heating_setpoint 59;
	T_min 56;
	T_max 67;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N49_B_0332:hvac_load);
	floor_area 2456;
	window_wall_ratio 0.16;
	airchange_per_hour 0.55;
	parent meter_GLD_B1_N49_B_0332;
	air_temperature 65.29314805834777;
	mass_temperature 64.90094805834777;
}

object ZIPload {
	parent GLD_B1_N49_B_0332;
	name zip_GLD_B1_N49_B_0332;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_9.value;
}

object triplex_line {
	name house_line_GLD_0332;
	from node_49_B;
	to meter_GLD_B1_N49_B_0332;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N52_A_0333;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N52_A_0333;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N52_A_0333:hvac_load);
	floor_area 2872;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N52_A_0333;
	air_temperature 69.57897058808548;
	mass_temperature 69.40897058808548;
}

object ZIPload {
	parent GLD_B1_N52_A_0333;
	name zip_GLD_B1_N52_A_0333;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_52.value;
}

object triplex_line {
	name house_line_GLD_0333;
	from node_52_A;
	to meter_GLD_B1_N52_A_0333;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N88_A_0334;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N88_A_0334;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N88_A_0334:hvac_load);
	floor_area 2724;
	window_wall_ratio 0.15;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N88_A_0334;
	air_temperature 67.36704960719504;
	mass_temperature 67.50214960719504;
}

object ZIPload {
	parent GLD_B1_N88_A_0334;
	name zip_GLD_B1_N88_A_0334;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_58.value;
}

object triplex_line {
	name house_line_GLD_0334;
	from node_88_A;
	to meter_GLD_B1_N88_A_0334;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N49_A_0335;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N49_A_0335;
	number_of_stories 1;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N49_A_0335:hvac_load);
	floor_area 1408;
	window_wall_ratio 0.16;
	airchange_per_hour 0.51;
	parent meter_GLD_B1_N49_A_0335;
	air_temperature 76.56376451560564;
	mass_temperature 76.58236451560565;
}

object ZIPload {
	parent GLD_B1_N49_A_0335;
	name zip_GLD_B1_N49_A_0335;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_37.value;
}

object triplex_line {
	name house_line_GLD_0335;
	from node_49_A;
	to meter_GLD_B1_N49_A_0335;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N111_A_0336;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N111_A_0336;
	number_of_stories 2;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N111_A_0336:hvac_load);
	floor_area 3116;
	window_wall_ratio 0.15;
	airchange_per_hour 0.32;
	parent meter_GLD_B1_N111_A_0336;
	air_temperature 73.96932066465459;
	mass_temperature 73.88992066465458;
}

object ZIPload {
	parent GLD_B1_N111_A_0336;
	name zip_GLD_B1_N111_A_0336;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_74.value;
}

object triplex_line {
	name house_line_GLD_0336;
	from node_111_A;
	to meter_GLD_B1_N111_A_0336;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N80_B_0337;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N80_B_0337;
	number_of_stories 2;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N80_B_0337:hvac_load);
	floor_area 1534;
	window_wall_ratio 0.13;
	airchange_per_hour 0.38;
	parent meter_GLD_B1_N80_B_0337;
	air_temperature 72.21058729714996;
	mass_temperature 72.14258729714994;
}

object ZIPload {
	parent GLD_B1_N80_B_0337;
	name zip_GLD_B1_N80_B_0337;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_87.value;
}

object triplex_line {
	name house_line_GLD_0337;
	from node_80_B;
	to meter_GLD_B1_N80_B_0337;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N47_B_0338;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N47_B_0338;
	number_of_stories 2;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N47_B_0338:hvac_load);
	floor_area 3073;
	window_wall_ratio 0.15;
	airchange_per_hour 0.32;
	parent meter_GLD_B1_N47_B_0338;
	air_temperature 76.74820400599867;
	mass_temperature 76.78970400599867;
}

object ZIPload {
	parent GLD_B1_N47_B_0338;
	name zip_GLD_B1_N47_B_0338;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_58.value;
}

object triplex_line {
	name house_line_GLD_0338;
	from node_47_B;
	to meter_GLD_B1_N47_B_0338;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N52_A_0339;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N52_A_0339;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N52_A_0339:hvac_load);
	floor_area 2352;
	window_wall_ratio 0.15;
	airchange_per_hour 0.09;
	parent meter_GLD_B1_N52_A_0339;
	air_temperature 73.61835751483282;
	mass_temperature 73.52865751483283;
}

object ZIPload {
	parent GLD_B1_N52_A_0339;
	name zip_GLD_B1_N52_A_0339;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_94.value;
}

object triplex_line {
	name house_line_GLD_0339;
	from node_52_A;
	to meter_GLD_B1_N52_A_0339;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N39_B_0340;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N39_B_0340;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.0;
	cooling_system_type HEAT_PUMP;
	heating_system_type HEAT_PUMP;
	hvac_energy_5min sumHVAC(GLD_B1_N39_B_0340:hvac_load);
	floor_area 1846;
	window_wall_ratio 0.15;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N39_B_0340;
	air_temperature 65.94028123096625;
	mass_temperature 65.86348123096626;
}

object ZIPload {
	parent GLD_B1_N39_B_0340;
	name zip_GLD_B1_N39_B_0340;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_86.value;
}

object triplex_line {
	name house_line_GLD_0340;
	from node_39_B;
	to meter_GLD_B1_N39_B_0340;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N66_C_0341;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N66_C_0341;
	number_of_stories 1;
	cooling_setpoint 80;
	heating_setpoint 75;
	T_min 72;
	T_max 83;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N66_C_0341:hvac_load);
	floor_area 2889;
	window_wall_ratio 0.16;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N66_C_0341;
	air_temperature 80.56904335274992;
	mass_temperature 80.74054335274992;
}

object ZIPload {
	parent GLD_B1_N66_C_0341;
	name zip_GLD_B1_N66_C_0341;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_35.value;
}

object triplex_line {
	name house_line_GLD_0341;
	from node_66_C;
	to meter_GLD_B1_N66_C_0341;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N80_B_0342;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N80_B_0342;
	number_of_stories 1;
	cooling_setpoint 63;
	heating_setpoint 58;
	T_min 55;
	T_max 66;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N80_B_0342:hvac_load);
	floor_area 2249;
	window_wall_ratio 0.15;
	airchange_per_hour 0.4;
	parent meter_GLD_B1_N80_B_0342;
	air_temperature 62.577878710637755;
	mass_temperature 62.25927871063775;
}

object ZIPload {
	parent GLD_B1_N80_B_0342;
	name zip_GLD_B1_N80_B_0342;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_45.value;
}

object triplex_line {
	name house_line_GLD_0342;
	from node_80_B;
	to meter_GLD_B1_N80_B_0342;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N85_C_0343;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N85_C_0343;
	number_of_stories 2;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N85_C_0343:hvac_load);
	floor_area 2706;
	window_wall_ratio 0.14;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N85_C_0343;
	air_temperature 67.97186895723046;
	mass_temperature 67.75576895723046;
}

object ZIPload {
	parent GLD_B1_N85_C_0343;
	name zip_GLD_B1_N85_C_0343;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_46.value;
}

object triplex_line {
	name house_line_GLD_0343;
	from node_85_C;
	to meter_GLD_B1_N85_C_0343;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N64_B_0344;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N64_B_0344;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N64_B_0344:hvac_load);
	floor_area 3589;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N64_B_0344;
	air_temperature 69.72049501484643;
	mass_temperature 69.55189501484644;
}

object ZIPload {
	parent GLD_B1_N64_B_0344;
	name zip_GLD_B1_N64_B_0344;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_50.value;
}

object triplex_line {
	name house_line_GLD_0344;
	from node_64_B;
	to meter_GLD_B1_N64_B_0344;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N107_B_0345;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N107_B_0345;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N107_B_0345:hvac_load);
	floor_area 1234;
	window_wall_ratio 0.16;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N107_B_0345;
	air_temperature 71.18852275158777;
	mass_temperature 70.99072275158778;
}

object ZIPload {
	parent GLD_B1_N107_B_0345;
	name zip_GLD_B1_N107_B_0345;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_90.value;
}

object triplex_line {
	name house_line_GLD_0345;
	from node_107_B;
	to meter_GLD_B1_N107_B_0345;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N41_C_0346;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N41_C_0346;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N41_C_0346:hvac_load);
	floor_area 1360;
	window_wall_ratio 0.16;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N41_C_0346;
	air_temperature 69.59583631129766;
	mass_temperature 69.52183631129766;
}

object ZIPload {
	parent GLD_B1_N41_C_0346;
	name zip_GLD_B1_N41_C_0346;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_84.value;
}

object triplex_line {
	name house_line_GLD_0346;
	from node_41_C;
	to meter_GLD_B1_N41_C_0346;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N52_A_0347;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N52_A_0347;
	number_of_stories 1;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N52_A_0347:hvac_load);
	floor_area 1922;
	window_wall_ratio 0.14;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N52_A_0347;
	air_temperature 77.56604254964631;
	mass_temperature 77.64124254964632;
}

object ZIPload {
	parent GLD_B1_N52_A_0347;
	name zip_GLD_B1_N52_A_0347;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_93.value;
}

object triplex_line {
	name house_line_GLD_0347;
	from node_52_A;
	to meter_GLD_B1_N52_A_0347;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N2_B_0348;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N2_B_0348;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N2_B_0348:hvac_load);
	floor_area 2300;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N2_B_0348;
	air_temperature 68.53753827816246;
	mass_temperature 68.31663827816246;
}

object ZIPload {
	parent GLD_B1_N2_B_0348;
	name zip_GLD_B1_N2_B_0348;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_23.value;
}

object triplex_line {
	name house_line_GLD_0348;
	from node_2_B;
	to meter_GLD_B1_N2_B_0348;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N98_A_0349;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N98_A_0349;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N98_A_0349:hvac_load);
	floor_area 1428;
	window_wall_ratio 0.14;
	airchange_per_hour 0.37;
	parent meter_GLD_B1_N98_A_0349;
	air_temperature 68.06009931421373;
	mass_temperature 67.71169931421373;
}

object ZIPload {
	parent GLD_B1_N98_A_0349;
	name zip_GLD_B1_N98_A_0349;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_44.value;
}

object triplex_line {
	name house_line_GLD_0349;
	from node_98_A;
	to meter_GLD_B1_N98_A_0349;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N114_A_0350;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N114_A_0350;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N114_A_0350:hvac_load);
	floor_area 1272;
	window_wall_ratio 0.15;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N114_A_0350;
	air_temperature 72.47390589590849;
	mass_temperature 72.36710589590848;
}

object ZIPload {
	parent GLD_B1_N114_A_0350;
	name zip_GLD_B1_N114_A_0350;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_61.value;
}

object triplex_line {
	name house_line_GLD_0350;
	from node_114_A;
	to meter_GLD_B1_N114_A_0350;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N39_B_0351;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N39_B_0351;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N39_B_0351:hvac_load);
	floor_area 2618;
	window_wall_ratio 0.16;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N39_B_0351;
	air_temperature 76.71419126707998;
	mass_temperature 76.76119126707998;
}

object ZIPload {
	parent GLD_B1_N39_B_0351;
	name zip_GLD_B1_N39_B_0351;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_79.value;
}

object triplex_line {
	name house_line_GLD_0351;
	from node_39_B;
	to meter_GLD_B1_N39_B_0351;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N100_C_0352;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N100_C_0352;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 3.9;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N100_C_0352:hvac_load);
	floor_area 1940;
	window_wall_ratio 0.14;
	airchange_per_hour 0.56;
	parent meter_GLD_B1_N100_C_0352;
	air_temperature 73.96144127639516;
	mass_temperature 73.94804127639516;
}

object ZIPload {
	parent GLD_B1_N100_C_0352;
	name zip_GLD_B1_N100_C_0352;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_38.value;
}

object triplex_line {
	name house_line_GLD_0352;
	from node_100_C;
	to meter_GLD_B1_N100_C_0352;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N45_A_0353;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N45_A_0353;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N45_A_0353:hvac_load);
	floor_area 1948;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N45_A_0353;
	air_temperature 69.18373551003654;
	mass_temperature 68.88773551003655;
}

object ZIPload {
	parent GLD_B1_N45_A_0353;
	name zip_GLD_B1_N45_A_0353;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_73.value;
}

object triplex_line {
	name house_line_GLD_0353;
	from node_45_A;
	to meter_GLD_B1_N45_A_0353;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_A_0354;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N76_A_0354;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N76_A_0354:hvac_load);
	floor_area 2378;
	window_wall_ratio 0.15;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N76_A_0354;
	air_temperature 77.26796386920871;
	mass_temperature 77.31716386920871;
}

object ZIPload {
	parent GLD_B1_N76_A_0354;
	name zip_GLD_B1_N76_A_0354;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_57.value;
}

object triplex_line {
	name house_line_GLD_0354;
	from node_76_A;
	to meter_GLD_B1_N76_A_0354;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N34_C_0355;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N34_C_0355;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N34_C_0355:hvac_load);
	floor_area 1751;
	window_wall_ratio 0.14;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N34_C_0355;
	air_temperature 73.18280418181818;
	mass_temperature 73.66530418181819;
}

object ZIPload {
	parent GLD_B1_N34_C_0355;
	name zip_GLD_B1_N34_C_0355;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_57.value;
}

object triplex_line {
	name house_line_GLD_0355;
	from node_34_C;
	to meter_GLD_B1_N34_C_0355;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N64_B_0356;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N64_B_0356;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N64_B_0356:hvac_load);
	floor_area 1761;
	window_wall_ratio 0.14;
	airchange_per_hour 0.12;
	parent meter_GLD_B1_N64_B_0356;
	air_temperature 68.29161503585287;
	mass_temperature 68.03411503585286;
}

object ZIPload {
	parent GLD_B1_N64_B_0356;
	name zip_GLD_B1_N64_B_0356;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_73.value;
}

object triplex_line {
	name house_line_GLD_0356;
	from node_64_B;
	to meter_GLD_B1_N64_B_0356;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N5_C_0357;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N5_C_0357;
	number_of_stories 1;
	cooling_setpoint 72;
	heating_setpoint 67;
	T_min 64;
	T_max 75;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N5_C_0357:hvac_load);
	floor_area 2762;
	window_wall_ratio 0.17;
	airchange_per_hour 0.44;
	parent meter_GLD_B1_N5_C_0357;
	air_temperature 73.20558722055384;
	mass_temperature 73.08808722055385;
}

object ZIPload {
	parent GLD_B1_N5_C_0357;
	name zip_GLD_B1_N5_C_0357;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_90.value;
}

object triplex_line {
	name house_line_GLD_0357;
	from node_5_C;
	to meter_GLD_B1_N5_C_0357;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N82_A_0358;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N82_A_0358;
	number_of_stories 1;
	cooling_setpoint 80;
	heating_setpoint 75;
	T_min 72;
	T_max 83;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N82_A_0358:hvac_load);
	floor_area 3183;
	window_wall_ratio 0.14;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N82_A_0358;
	air_temperature 78.6291602276246;
	mass_temperature 78.8130602276246;
}

object ZIPload {
	parent GLD_B1_N82_A_0358;
	name zip_GLD_B1_N82_A_0358;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_105.value;
}

object triplex_line {
	name house_line_GLD_0358;
	from node_82_A;
	to meter_GLD_B1_N82_A_0358;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N19_A_0359;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N19_A_0359;
	number_of_stories 1;
	cooling_setpoint 77;
	heating_setpoint 72;
	T_min 69;
	T_max 80;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N19_A_0359:hvac_load);
	floor_area 3032;
	window_wall_ratio 0.15;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N19_A_0359;
	air_temperature 76.23166372661883;
	mass_temperature 76.32046372661884;
}

object ZIPload {
	parent GLD_B1_N19_A_0359;
	name zip_GLD_B1_N19_A_0359;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_10.value;
}

object triplex_line {
	name house_line_GLD_0359;
	from node_19_A;
	to meter_GLD_B1_N19_A_0359;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N49_B_0360;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N49_B_0360;
	number_of_stories 2;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N49_B_0360:hvac_load);
	floor_area 3709;
	window_wall_ratio 0.14;
	airchange_per_hour 0.38;
	parent meter_GLD_B1_N49_B_0360;
	air_temperature 66.60996032634465;
	mass_temperature 66.35286032634464;
}

object ZIPload {
	parent GLD_B1_N49_B_0360;
	name zip_GLD_B1_N49_B_0360;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_42.value;
}

object triplex_line {
	name house_line_GLD_0360;
	from node_49_B;
	to meter_GLD_B1_N49_B_0360;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N99_B_0361;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N99_B_0361;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N99_B_0361:hvac_load);
	floor_area 1352;
	window_wall_ratio 0.14;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N99_B_0361;
	air_temperature 70.725695127016;
	mass_temperature 70.515895127016;
}

object ZIPload {
	parent GLD_B1_N99_B_0361;
	name zip_GLD_B1_N99_B_0361;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_97.value;
}

object triplex_line {
	name house_line_GLD_0361;
	from node_99_B;
	to meter_GLD_B1_N99_B_0361;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N59_B_0362;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N59_B_0362;
	number_of_stories 1;
	cooling_setpoint 56;
	heating_setpoint 51;
	T_min 48;
	T_max 59;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N59_B_0362:hvac_load);
	floor_area 2149;
	window_wall_ratio 0.15;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N59_B_0362;
	air_temperature 55.26675968322594;
	mass_temperature 54.783959683225945;
}

object ZIPload {
	parent GLD_B1_N59_B_0362;
	name zip_GLD_B1_N59_B_0362;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_65.value;
}

object triplex_line {
	name house_line_GLD_0362;
	from node_59_B;
	to meter_GLD_B1_N59_B_0362;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N73_C_0363;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N73_C_0363;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N73_C_0363:hvac_load);
	floor_area 3043;
	window_wall_ratio 0.15;
	airchange_per_hour 0.32;
	parent meter_GLD_B1_N73_C_0363;
	air_temperature 69.93278122401183;
	mass_temperature 69.75848122401185;
}

object ZIPload {
	parent GLD_B1_N73_C_0363;
	name zip_GLD_B1_N73_C_0363;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_55.value;
}

object triplex_line {
	name house_line_GLD_0363;
	from node_73_C;
	to meter_GLD_B1_N73_C_0363;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N82_A_0364;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N82_A_0364;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N82_A_0364:hvac_load);
	floor_area 2264;
	window_wall_ratio 0.16;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N82_A_0364;
	air_temperature 64.64671122405217;
	mass_temperature 66.32681122405216;
}

object ZIPload {
	parent GLD_B1_N82_A_0364;
	name zip_GLD_B1_N82_A_0364;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_54.value;
}

object triplex_line {
	name house_line_GLD_0364;
	from node_82_A;
	to meter_GLD_B1_N82_A_0364;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N20_A_0365;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N20_A_0365;
	number_of_stories 1;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N20_A_0365:hvac_load);
	floor_area 1881;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N20_A_0365;
	air_temperature 69.76677892982524;
	mass_temperature 69.59207892982523;
}

object ZIPload {
	parent GLD_B1_N20_A_0365;
	name zip_GLD_B1_N20_A_0365;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_106.value;
}

object triplex_line {
	name house_line_GLD_0365;
	from node_20_A;
	to meter_GLD_B1_N20_A_0365;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_B_0366;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N48_B_0366;
	number_of_stories 2;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_B_0366:hvac_load);
	floor_area 3215;
	window_wall_ratio 0.16;
	airchange_per_hour 0.29;
	parent meter_GLD_B1_N48_B_0366;
	air_temperature 67.22992575146307;
	mass_temperature 67.01192575146307;
}

object ZIPload {
	parent GLD_B1_N48_B_0366;
	name zip_GLD_B1_N48_B_0366;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_57.value;
}

object triplex_line {
	name house_line_GLD_0366;
	from node_48_B;
	to meter_GLD_B1_N48_B_0366;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N35_A_0367;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N35_A_0367;
	number_of_stories 2;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N35_A_0367:hvac_load);
	floor_area 2473;
	window_wall_ratio 0.13;
	airchange_per_hour 0.7;
	parent meter_GLD_B1_N35_A_0367;
	air_temperature 75.10046234925835;
	mass_temperature 75.09166234925836;
}

object ZIPload {
	parent GLD_B1_N35_A_0367;
	name zip_GLD_B1_N35_A_0367;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_102.value;
}

object triplex_line {
	name house_line_GLD_0367;
	from node_35_A;
	to meter_GLD_B1_N35_A_0367;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N34_C_0368;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N34_C_0368;
	number_of_stories 1;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N34_C_0368:hvac_load);
	floor_area 3468;
	window_wall_ratio 0.16;
	airchange_per_hour 0.16;
	parent meter_GLD_B1_N34_C_0368;
	air_temperature 70.06360080714374;
	mass_temperature 69.84930080714375;
}

object ZIPload {
	parent GLD_B1_N34_C_0368;
	name zip_GLD_B1_N34_C_0368;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_83.value;
}

object triplex_line {
	name house_line_GLD_0368;
	from node_34_C;
	to meter_GLD_B1_N34_C_0368;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N76_C_0369;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N76_C_0369;
	number_of_stories 1;
	cooling_setpoint 66;
	heating_setpoint 61;
	T_min 58;
	T_max 69;
	k 2.8;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N76_C_0369:hvac_load);
	floor_area 2093;
	window_wall_ratio 0.16;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N76_C_0369;
	air_temperature 66.20855624012492;
	mass_temperature 65.86345624012492;
}

object ZIPload {
	parent GLD_B1_N76_C_0369;
	name zip_GLD_B1_N76_C_0369;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_0.value;
}

object triplex_line {
	name house_line_GLD_0369;
	from node_76_C;
	to meter_GLD_B1_N76_C_0369;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N112_A_0370;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N112_A_0370;
	number_of_stories 2;
	cooling_setpoint 70;
	heating_setpoint 65;
	T_min 62;
	T_max 73;
	k 2.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N112_A_0370:hvac_load);
	floor_area 2840;
	window_wall_ratio 0.16;
	airchange_per_hour 0.55;
	parent meter_GLD_B1_N112_A_0370;
	air_temperature 71.15099440063355;
	mass_temperature 71.32449440063355;
}

object ZIPload {
	parent GLD_B1_N112_A_0370;
	name zip_GLD_B1_N112_A_0370;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_66.value;
}

object triplex_line {
	name house_line_GLD_0370;
	from node_112_A;
	to meter_GLD_B1_N112_A_0370;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N65_A_0371;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N65_A_0371;
	number_of_stories 2;
	cooling_setpoint 80;
	heating_setpoint 75;
	T_min 72;
	T_max 83;
	k 3.4;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N65_A_0371:hvac_load);
	floor_area 3079;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N65_A_0371;
	air_temperature 77.64034320665208;
	mass_temperature 77.78724320665208;
}

object ZIPload {
	parent GLD_B1_N65_A_0371;
	name zip_GLD_B1_N65_A_0371;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_103.value;
}

object triplex_line {
	name house_line_GLD_0371;
	from node_65_A;
	to meter_GLD_B1_N65_A_0371;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N12_B_0372;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N12_B_0372;
	number_of_stories 2;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N12_B_0372:hvac_load);
	floor_area 1418;
	window_wall_ratio 0.15;
	airchange_per_hour 0.41;
	parent meter_GLD_B1_N12_B_0372;
	air_temperature 70.2738917852552;
	mass_temperature 70.1566917852552;
}

object ZIPload {
	parent GLD_B1_N12_B_0372;
	name zip_GLD_B1_N12_B_0372;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_18.value;
}

object triplex_line {
	name house_line_GLD_0372;
	from node_12_B;
	to meter_GLD_B1_N12_B_0372;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N50_C_0373;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N50_C_0373;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N50_C_0373:hvac_load);
	floor_area 1485;
	window_wall_ratio 0.14;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N50_C_0373;
	air_temperature 76.17967664567131;
	mass_temperature 76.17487664567132;
}

object ZIPload {
	parent GLD_B1_N50_C_0373;
	name zip_GLD_B1_N50_C_0373;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_6.value;
}

object triplex_line {
	name house_line_GLD_0373;
	from node_50_C;
	to meter_GLD_B1_N50_C_0373;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N68_A_0374;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N68_A_0374;
	number_of_stories 2;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 3.0;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N68_A_0374:hvac_load);
	floor_area 3039;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N68_A_0374;
	air_temperature 75.34425887654649;
	mass_temperature 75.33885887654648;
}

object ZIPload {
	parent GLD_B1_N68_A_0374;
	name zip_GLD_B1_N68_A_0374;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_6.value;
}

object triplex_line {
	name house_line_GLD_0374;
	from node_68_A;
	to meter_GLD_B1_N68_A_0374;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N106_B_0375;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N106_B_0375;
	number_of_stories 2;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.0;
	cooling_system_type HEAT_PUMP;
	heating_system_type HEAT_PUMP;
	hvac_energy_5min sumHVAC(GLD_B1_N106_B_0375:hvac_load);
	floor_area 2509;
	window_wall_ratio 0.14;
	airchange_per_hour 0.87;
	parent meter_GLD_B1_N106_B_0375;
	air_temperature 76.1612429908075;
	mass_temperature 76.1524429908075;
}

object ZIPload {
	parent GLD_B1_N106_B_0375;
	name zip_GLD_B1_N106_B_0375;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_85.value;
}

object triplex_line {
	name house_line_GLD_0375;
	from node_106_B;
	to meter_GLD_B1_N106_B_0375;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N113_A_0376;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N113_A_0376;
	number_of_stories 1;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N113_A_0376:hvac_load);
	floor_area 2461;
	window_wall_ratio 0.13;
	airchange_per_hour 0.42;
	parent meter_GLD_B1_N113_A_0376;
	air_temperature 76.31815319622413;
	mass_temperature 76.37065319622414;
}

object ZIPload {
	parent GLD_B1_N113_A_0376;
	name zip_GLD_B1_N113_A_0376;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_34.value;
}

object triplex_line {
	name house_line_GLD_0376;
	from node_113_A;
	to meter_GLD_B1_N113_A_0376;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N88_A_0377;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N88_A_0377;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N88_A_0377:hvac_load);
	floor_area 1795;
	window_wall_ratio 0.16;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N88_A_0377;
	air_temperature 69.33853773144085;
	mass_temperature 69.30053773144085;
}

object ZIPload {
	parent GLD_B1_N88_A_0377;
	name zip_GLD_B1_N88_A_0377;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_52.value;
}

object triplex_line {
	name house_line_GLD_0377;
	from node_88_A;
	to meter_GLD_B1_N88_A_0377;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N98_A_0378;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N98_A_0378;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 2.3;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N98_A_0378:hvac_load);
	floor_area 1776;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N98_A_0378;
	air_temperature 73.5648748456925;
	mass_temperature 73.56087484569251;
}

object ZIPload {
	parent GLD_B1_N98_A_0378;
	name zip_GLD_B1_N98_A_0378;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_76.value;
}

object triplex_line {
	name house_line_GLD_0378;
	from node_98_A;
	to meter_GLD_B1_N98_A_0378;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N17_C_0379;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N17_C_0379;
	number_of_stories 1;
	cooling_setpoint 74;
	heating_setpoint 69;
	T_min 66;
	T_max 77;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N17_C_0379:hvac_load);
	floor_area 1697;
	window_wall_ratio 0.16;
	airchange_per_hour 0.19;
	parent meter_GLD_B1_N17_C_0379;
	air_temperature 75.33881926336697;
	mass_temperature 75.33711926336697;
}

object ZIPload {
	parent GLD_B1_N17_C_0379;
	name zip_GLD_B1_N17_C_0379;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_91.value;
}

object triplex_line {
	name house_line_GLD_0379;
	from node_17_C;
	to meter_GLD_B1_N17_C_0379;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_B_0380;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N48_B_0380;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 2.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_B_0380:hvac_load);
	floor_area 1431;
	window_wall_ratio 0.16;
	airchange_per_hour 0.33;
	parent meter_GLD_B1_N48_B_0380;
	air_temperature 68.8213408997804;
	mass_temperature 68.64144089978039;
}

object ZIPload {
	parent GLD_B1_N48_B_0380;
	name zip_GLD_B1_N48_B_0380;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_0.value;
}

object triplex_line {
	name house_line_GLD_0380;
	from node_48_B;
	to meter_GLD_B1_N48_B_0380;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N28_A_0381;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N28_A_0381;
	number_of_stories 1;
	cooling_setpoint 78;
	heating_setpoint 73;
	T_min 70;
	T_max 81;
	k 3.6;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N28_A_0381:hvac_load);
	floor_area 1592;
	window_wall_ratio 0.13;
	airchange_per_hour 0.14;
	parent meter_GLD_B1_N28_A_0381;
	air_temperature 76.5022133413045;
	mass_temperature 76.5903133413045;
}

object ZIPload {
	parent GLD_B1_N28_A_0381;
	name zip_GLD_B1_N28_A_0381;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_90.value;
}

object triplex_line {
	name house_line_GLD_0381;
	from node_28_A;
	to meter_GLD_B1_N28_A_0381;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N45_A_0382;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N45_A_0382;
	number_of_stories 2;
	cooling_setpoint 69;
	heating_setpoint 64;
	T_min 61;
	T_max 72;
	k 3.3;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N45_A_0382:hvac_load);
	floor_area 2167;
	window_wall_ratio 0.16;
	airchange_per_hour 0.64;
	parent meter_GLD_B1_N45_A_0382;
	air_temperature 68.95038147413678;
	mass_temperature 68.73648147413677;
}

object ZIPload {
	parent GLD_B1_N45_A_0382;
	name zip_GLD_B1_N45_A_0382;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_60.value;
}

object triplex_line {
	name house_line_GLD_0382;
	from node_45_A;
	to meter_GLD_B1_N45_A_0382;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N100_C_0383;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N100_C_0383;
	number_of_stories 1;
	cooling_setpoint 65;
	heating_setpoint 60;
	T_min 57;
	T_max 68;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N100_C_0383:hvac_load);
	floor_area 2022;
	window_wall_ratio 0.15;
	airchange_per_hour 0.21;
	parent meter_GLD_B1_N100_C_0383;
	air_temperature 66.92990492258487;
	mass_temperature 66.56500492258488;
}

object ZIPload {
	parent GLD_B1_N100_C_0383;
	name zip_GLD_B1_N100_C_0383;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_64.value;
}

object triplex_line {
	name house_line_GLD_0383;
	from node_100_C;
	to meter_GLD_B1_N100_C_0383;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N68_A_0384;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N68_A_0384;
	number_of_stories 1;
	cooling_setpoint 73;
	heating_setpoint 68;
	T_min 65;
	T_max 76;
	k 2.2;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N68_A_0384:hvac_load);
	floor_area 2234;
	window_wall_ratio 0.16;
	airchange_per_hour 0.28;
	parent meter_GLD_B1_N68_A_0384;
	air_temperature 74.58590054405043;
	mass_temperature 74.53370054405043;
}

object ZIPload {
	parent GLD_B1_N68_A_0384;
	name zip_GLD_B1_N68_A_0384;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_8.value;
}

object triplex_line {
	name house_line_GLD_0384;
	from node_68_A;
	to meter_GLD_B1_N68_A_0384;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_A_0385;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N48_A_0385;
	number_of_stories 2;
	cooling_setpoint 76;
	heating_setpoint 71;
	T_min 68;
	T_max 79;
	k 2.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_A_0385:hvac_load);
	floor_area 1140;
	window_wall_ratio 0.14;
	airchange_per_hour 0.64;
	parent meter_GLD_B1_N48_A_0385;
	air_temperature 75.51860114650452;
	mass_temperature 75.56250114650452;
}

object ZIPload {
	parent GLD_B1_N48_A_0385;
	name zip_GLD_B1_N48_A_0385;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_73.value;
}

object triplex_line {
	name house_line_GLD_0385;
	from node_48_A;
	to meter_GLD_B1_N48_A_0385;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N50_C_0386;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N50_C_0386;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N50_C_0386:hvac_load);
	floor_area 2693;
	window_wall_ratio 0.15;
	airchange_per_hour 0.42;
	parent meter_GLD_B1_N50_C_0386;
	air_temperature 70.90982041149155;
	mass_temperature 70.75882041149156;
}

object ZIPload {
	parent GLD_B1_N50_C_0386;
	name zip_GLD_B1_N50_C_0386;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_24.value;
}

object triplex_line {
	name house_line_GLD_0386;
	from node_50_C;
	to meter_GLD_B1_N50_C_0386;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N96_B_0387;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N96_B_0387;
	number_of_stories 1;
	cooling_setpoint 71;
	heating_setpoint 66;
	T_min 63;
	T_max 74;
	k 3.1;
	cooling_system_type ELECTRIC;
	heating_system_type RESISTANCE;
	hvac_energy_5min sumHVAC(GLD_B1_N96_B_0387:hvac_load);
	floor_area 1700;
	window_wall_ratio 0.14;
	airchange_per_hour 0.35;
	parent meter_GLD_B1_N96_B_0387;
	air_temperature 72.38555305359363;
	mass_temperature 72.24255305359362;
}

object ZIPload {
	parent GLD_B1_N96_B_0387;
	name zip_GLD_B1_N96_B_0387;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_28.value;
}

object triplex_line {
	name house_line_GLD_0387;
	from node_96_B;
	to meter_GLD_B1_N96_B_0387;
	phases BS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N4_C_0388;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N4_C_0388;
	number_of_stories 1;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 3.7;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N4_C_0388:hvac_load);
	floor_area 2680;
	window_wall_ratio 0.15;
	airchange_per_hour 0.47;
	parent meter_GLD_B1_N4_C_0388;
	air_temperature 68.24101635353499;
	mass_temperature 67.93871635353499;
}

object ZIPload {
	parent GLD_B1_N4_C_0388;
	name zip_GLD_B1_N4_C_0388;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_92.value;
}

object triplex_line {
	name house_line_GLD_0388;
	from node_4_C;
	to meter_GLD_B1_N4_C_0388;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N102_C_0389;
	nominal_voltage 124.00;
	groupid House_meter;
	phases CS;
}

object house {
	name GLD_B1_N102_C_0389;
	number_of_stories 2;
	cooling_setpoint 75;
	heating_setpoint 70;
	T_min 67;
	T_max 78;
	k 2.5;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N102_C_0389:hvac_load);
	floor_area 1465;
	window_wall_ratio 0.15;
	airchange_per_hour 0.23;
	parent meter_GLD_B1_N102_C_0389;
	air_temperature 76.62819174841695;
	mass_temperature 76.64239174841696;
}

object ZIPload {
	parent GLD_B1_N102_C_0389;
	name zip_GLD_B1_N102_C_0389;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_83.value;
}

object triplex_line {
	name house_line_GLD_0389;
	from node_102_C;
	to meter_GLD_B1_N102_C_0389;
	phases CS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N113_A_0390;
	nominal_voltage 124.00;
	groupid House_meter;
	phases AS;
}

object house {
	name GLD_B1_N113_A_0390;
	number_of_stories 1;
	cooling_setpoint 68;
	heating_setpoint 63;
	T_min 60;
	T_max 71;
	k 4.0;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N113_A_0390:hvac_load);
	floor_area 1979;
	window_wall_ratio 0.15;
	airchange_per_hour 0.26;
	parent meter_GLD_B1_N113_A_0390;
	air_temperature 67.46346919919138;
	mass_temperature 67.38516919919138;
}

object ZIPload {
	parent GLD_B1_N113_A_0390;
	name zip_GLD_B1_N113_A_0390;
	power_fraction 0.5;
	impedance_fraction 0.5;
	current_fraction 0.0;
	power_pf 0.9;
	current_pf 0.9;
	impedance_pf 0.9;
	heat_fraction 0.0;
	base_power player_65.value;
}

object triplex_line {
	name house_line_GLD_0390;
	from node_113_A;
	to meter_GLD_B1_N113_A_0390;
	phases AS;
	length 30 ft;
	configuration triplex_line_config;
}

object triplex_meter {
	name meter_GLD_B1_N48_B_0391;
	nominal_voltage 124.00;
	groupid House_meter;
	phases BS;
}

object house {
	name GLD_B1_N48_B_0391;
	number_of_stories 2;
	cooling_setpoint 67;
	heating_setpoint 62;
	T_min 59;
	T_max 70;
	k 3.9;
	cooling_system_type ELECTRIC;
	heating_system_type GAS;
	hvac_energy_5min sumHVAC(GLD_B1_N48_B_0391:hvac_load);
	floor_area 2997;
	window_wall_ratio 0.16;
	airchange_per_hour 0.64;
	parent meter_GLD_B1_N48_B_0391;
	air_temperature 67.99569967579953;
	mass_temperature 67.79629967579953;
}

object ZIPload {
	parent GLD_B1_N48_B_0391;
	name zip_GLD_B1_N48_B_0391;
